1. **Estado 1 – kY no se desactiva antes de activar kD (solapamiento kY/kD):** Cuando `t1.Q` se cumple, el código pasa directamente a `kD := TRUE` sin haber puesto `kY := FALSE` previamente. En ese ciclo de scan ambos contactores están activos a la vez, violando el requisito de enclavamiento. Corrección: añadir `kY := FALSE;` justo antes de `kD := TRUE;` en esa rama.

2. **Estado 1 – No se respeta el tiempo muerto de 100 ms entre kY y kD:** La especificación exige un intervalo de 100 ms entre la desconexión de kY y la conexión de kD. El código activa kD en el mismo ciclo en que desconecta kY (o incluso antes, véase error 1), sin ninguna espera. Corrección: introducir un estado intermedio (p. ej. estado 2) donde se desactive kY, se arranque el temporizador `t2` con `PT := T#100MS` y solo al completarse (`t2.Q`) se pase a un estado 3 donde se active kD.

3. **Estado 1 – El temporizador t1 no se resetea al salir del estado:** `t1` se llama con `IN := TRUE` mientras `estado = 1`, pero cuando se abandona ese estado el temporizador queda con `IN` sin actualizarse (ya no se ejecuta su llamada), lo que puede dejar `t1.Q` activo. Si el sistema vuelve al estado 1 en algún ciclo futuro, `t1` podría dispararse inmediatamente. Corrección: antes de cambiar de estado, llamar `t1(IN := FALSE);` para resetear el temporizador, o bien llamar `t1` en todos los estados con `IN := (estado = 1)`.

4. **Estado 2 – kY se pone a FALSE pero kM nunca se desactiva en el paro ni al finalizar:** En el bloque `IF btnParo`, `kM` no se desactiva (`kM := FALSE` está ausente), por lo que el contactor principal permanece energizado tras pulsar paro. Corrección: añadir `kM := FALSE;` dentro del bloque `IF btnParo THEN`.

5. **Estado 2 – No hay transición de salida ni kD se mantiene correctamente:** El estado 2 solo ejecuta `kY := FALSE` cada ciclo pero nunca avanza a un estado estable de marcha en triángulo ni gestiona kD. Una vez alcanzado el estado 2 (con la lógica corregida), el sistema debe permanecer en un estado de "marcha triángulo" donde kM y kD estén activos. Corrección: tras la reestructuración de estados descrita en el error 2, el estado final de marcha triángulo debe limitarse a mantener `kM` y `kD` activos y esperar `btnParo`, sin modificar kY (que ya está en FALSE).