1. Cálculo de escalado (`tempC := INT_TO_REAL(rawTemp / 27648 * 100);`): realiza una división entre números enteros antes de convertir el resultado a REAL. Para cualquier valor de `rawTemp` menor a 27648, la división entera dará 0, por lo que `tempC` siempre será 0.0. Corrección: convertir primero la entrada a REAL y usar literales reales en la operación: `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`
2. Lógica de histéresis del enfriador (`IF tempC >= 75.0 THEN...`): los umbrales de encendido y apagado están invertidos. El código enciende el enfriador a los 75.0 y lo apaga a los 80.0, cuando la especificación exige exactamente lo contrario. Corrección: intercambiar los umbrales: `IF tempC >= 80.0 THEN enfriador := TRUE; ELSIF tempC <= 75.0 THEN enfriador := FALSE; END_IF`
3. Condición de la alarma del sensor (`IF rawTemp > 27648 THEN`): solo evalúa el límite superior, ignorando si el valor cae por debajo de 0. Además, carece de una rama de apagado, por lo que una vez que `almSensor` pasa a TRUE, se queda enclavada para siempre. Corrección: evaluar ambos límites y usar una asignación directa: `almSensor := (rawTemp < 0) OR (rawTemp > 27648);`
4. Interbloqueo del enfriador con la alarma: el código no desactiva el enfriador cuando la señal `rawTemp` está fuera de rango, incumpliendo la especificación de seguridad. Corrección: agregar una condición que fuerce el apagado del enfriador si hay alarma. Por ejemplo, añadiendo al final del código: `IF almSensor THEN enfriador := FALSE; END_IF`