{
 "semilla": 20261007,
 "tareas": {
  "C1": {
   "titulo": "Diagnóstico de código con errores",
   "enunciado": "Eres un asistente de programación de PLC. Trabajas conforme al estándar IEC 61131-3.\n\nTarea: el siguiente FUNCTION_BLOCK en Structured Text (IEC 61131-3) debería implementar un semáforo cíclico (verde 20 s, amarillo 4 s, rojo 15 s) mientras habilitado esté activo, con un modo de amarillo intermitente. El código contiene errores lógicos. Analízalo, identifica todos los errores, y para cada uno explica: en qué línea o sección está, por qué es un error y cuál sería la corrección. No reescribas el programa completo.\n\nFUNCTION_BLOCK FB_Semaforo\nVAR_INPUT\n    habilitado : BOOL;\nEND_VAR\nVAR_OUTPUT\n    luzV : BOOL;\n    luzA : BOOL;\n    luzR : BOOL;\nEND_VAR\nVAR\n    estado : INT;\n    t1 : TON;\n    parp : BOOL;\nEND_VAR\n\nIF NOT habilitado THEN\n    CASE estado OF\n        0:\n            luzV := TRUE; luzA := FALSE; luzR := FALSE;\n            t1(IN := TRUE, PT := T#20S);\n            IF t1.Q THEN estado := 1; END_IF\n        1:\n            luzV := FALSE; luzA := TRUE;\n            t1(IN := TRUE, PT := T#4S);\n            IF t1.Q THEN estado := 2; END_IF\n        2:\n            luzA := FALSE; luzR := TRUE;\n            t1(IN := TRUE, PT := T#15S);\n            IF t1.Q THEN estado := 0; END_IF\n        3:\n            luzA := parp;\n    END_CASE\nELSE\n    luzV := FALSE; luzA := FALSE; luzR := FALSE;\nEND_IF\nEND_FUNCTION_BLOCK\n\nEntrega únicamente la lista numerada de errores con su explicación y corrección propuesta.",
   "respuestas": [
    {
     "codigo": "C1-130",
     "texto": "1. **Error en la condición del IF principal:**\n   - **Ubicación:** Línea 12, `IF NOT habilitado THEN`\n   - **Descripción:** La lógica está invertida. El bloque de código que controla el semáforo se ejecuta cuando `habilitado` es `FALSE`, lo cual es incorrecto. Debería ejecutarse cuando `habilitado` es `TRUE`.\n   - **Corrección:** Cambiar la condición a `IF habilitado THEN`.\n\n2. **Error en la inicialización del temporizador:**\n   - **Ubicación:** Dentro de cada caso del `CASE` (líneas 15, 19, 23).\n   - **Descripción:** El temporizador `t1` se está reiniciando en cada ciclo del programa porque `IN` se establece en `TRUE` sin condiciones adicionales. Esto impide que el temporizador cuente correctamente.\n   - **Corrección:** Establecer `t1(IN := TRUE)` solo cuando el estado cambia. Por ejemplo, usar una variable de control para asegurarse de que `IN` se establece en `TRUE` solo una vez al entrar en un nuevo estado.\n\n3. **Error en el manejo del estado de parpadeo:**\n   - **Ubicación:** Línea 26, `luzA := parp;`\n   - **Descripción:** La variable `parp` no se actualiza en ninguna parte del código, por lo que no se producirá ningún parpadeo.\n   - **Corrección:** Implementar una lógica de parpadeo para `parp`, por ejemplo, utilizando un temporizador adicional para alternar el valor de `parp` entre `TRUE` y `FALSE` a intervalos regulares.\n\n4. **Error en la inicialización del estado:**\n   - **Ubicación:** No está explícitamente en el código, pero es un problema lógico.\n   - **Descripción:** No hay una inicialización explícita del estado al inicio del programa. Esto puede llevar a un comportamiento indefinido si el estado no se inicializa correctamente.\n   - **Corrección:** Inicializar `estado` a `0` al comienzo del programa o en una sección de inicialización.\n\n5. **Error en la lógica del ELSE:**\n   - **Ubicación:** Línea 28, `ELSE luzV := FALSE; luzA := FALSE; luzR := FALSE;`\n   - **Descripción:** Cuando `habilitado` es `FALSE`, todas las luces se apagan, lo cual es correcto. Sin embargo, esto debería ser parte del bloque `IF NOT habilitado THEN`, no del `ELSE`.\n   - **Corrección:** Mover esta lógica al bloque `IF NOT habilitado THEN` y asegurarse de que el `ELSE` maneje el modo de parpadeo o cualquier otra lógica necesaria cuando el semáforo no está habilitado.",
     "evaluador2": true
    },
    {
     "codigo": "C1-146",
     "texto": "1. **Error en la condición del IF principal:**\n   - **Ubicación:** Línea 11, `IF NOT habilitado THEN`.\n   - **Descripción:** La lógica está invertida. El bloque de código que controla el semáforo debería ejecutarse cuando `habilitado` es `TRUE`, no `FALSE`.\n   - **Corrección:** Cambiar la condición a `IF habilitado THEN`.\n\n2. **Error en la inicialización del temporizador:**\n   - **Ubicación:** En cada caso del `CASE`, por ejemplo, línea 15 `t1(IN := TRUE, PT := T#20S);`.\n   - **Descripción:** El temporizador `t1` se está reiniciando en cada ciclo del programa, lo que impide que cuente correctamente el tiempo.\n   - **Corrección:** Inicializar el temporizador solo cuando se entra en un nuevo estado. Esto se puede hacer estableciendo `t1(IN := FALSE);` al salir de un estado y `t1(IN := TRUE);` al entrar en uno nuevo.\n\n3. **Error en el manejo del estado intermitente:**\n   - **Ubicación:** Línea 27, `luzA := parp;`.\n   - **Descripción:** La variable `parp` no está siendo controlada para alternar entre `TRUE` y `FALSE`, lo cual es necesario para el parpadeo.\n   - **Corrección:** Implementar una lógica de parpadeo para `parp`, por ejemplo, usando un temporizador adicional que alterne su valor cada cierto tiempo.\n\n4. **Error en la inicialización del estado:**\n   - **Ubicación:** No hay una inicialización explícita del estado.\n   - **Descripción:** El estado inicial del semáforo no está definido, lo que puede llevar a un comportamiento inesperado.\n   - **Corrección:** Inicializar `estado` en 0 al inicio del bloque de código, por ejemplo, `estado := 0;` en la sección de variables.\n\n5. **Error en la salida del estado intermitente:**\n   - **Ubicación:** Línea 27, `luzA := parp;`.\n   - **Descripción:** No se está manejando la transición de salida del estado intermitente.\n   - **Corrección:** Asegurar que haya una condición para salir del estado intermitente y regresar al ciclo normal del semáforo, posiblemente usando una condición de tiempo o un cambio en la variable `habilitado`.",
     "evaluador2": true
    },
    {
     "codigo": "C1-110",
     "texto": "1. Condición del IF (IF NOT habilitado THEN): el bloque CASE que controla el ciclo del semáforo se ejecuta cuando `habilitado` es FALSE, lo cual es incorrecto. El semáforo debería funcionar cuando `habilitado` es TRUE. Corrección: cambiar la condición a IF habilitado THEN.\n\n2. Estado de amarillo intermitente: el estado 3 en el CASE está destinado al modo de amarillo intermitente, pero nunca se alcanza porque no hay lógica que cambie `estado` a 3. Corrección: añadir lógica para cambiar a estado 3 cuando `habilitado` sea FALSE, por ejemplo, justo antes del ELSE.\n\n3. Control del temporizador (t1): el temporizador `t1` se reinicia cada vez que se llama a su función con `IN := TRUE`, lo cual puede causar que nunca llegue a `Q := TRUE` si el ciclo de scan es más rápido que el tiempo configurado. Corrección: asegurar que `t1(IN := TRUE)` solo se llame una vez al entrar en cada estado, posiblemente usando una variable de control adicional para gestionar el inicio del temporizador.\n\n4. Estado inicial del semáforo: no hay lógica para inicializar el estado del semáforo cuando `habilitado` se activa por primera vez. Corrección: establecer `estado := 0` cuando `habilitado` pase de FALSE a TRUE, asegurando que el ciclo del semáforo comience correctamente.\n\n5. Parpadeo de luz amarilla: la variable `parp` se utiliza para el parpadeo de la luz amarilla, pero no se define ni se actualiza en el código. Corrección: implementar una lógica de parpadeo para `parp`, posiblemente usando un temporizador adicional o una lógica de alternancia basada en el tiempo.",
     "evaluador2": false
    },
    {
     "codigo": "C1-138",
     "texto": "1. Condición del IF (IF NOT habilitado THEN): el bloque CASE se ejecuta cuando habilitado es FALSE, lo cual es contrario a la especificación que requiere que el semáforo opere cíclicamente cuando habilitado está activo. Corrección: cambiar la condición a IF habilitado THEN.\n\n2. Estado de amarillo intermitente (estado 3): el estado 3 no tiene lógica para alternar el valor de `parp`, por lo que `luzA` nunca parpadea. Corrección: implementar una lógica de parpadeo, por ejemplo, usando un temporizador adicional que alterne el valor de `parp`.\n\n3. Manejo del temporizador `t1`: el temporizador `t1` se reinicia en cada estado sin ser detenido, lo que puede causar un comportamiento inesperado. Corrección: asegurarse de que `t1.IN` se establezca en FALSE al cambiar de estado para reiniciar el temporizador adecuadamente.\n\n4. Estado de luces en modo de amarillo intermitente: cuando habilitado es FALSE, todas las luces se apagan, lo cual es incorrecto según la especificación que requiere un modo de amarillo intermitente. Corrección: mover la lógica de apagado de luces al bloque ELSE y asegurarse de que el estado 3 se ejecute cuando habilitado es FALSE.",
     "evaluador2": true
    },
    {
     "codigo": "C1-178",
     "texto": "1. **Condición de habilitación invertida**\n   * **Ubicación:** Línea `IF NOT habilitado THEN`\n   * **Explicación:** El enunciado especifica que el ciclo normal del semáforo (verde, amarillo, rojo) debe ejecutarse \"mientras habilitado esté activo\". Al utilizar `NOT habilitado`, el ciclo se ejecuta cuando la señal es falsa (deshabilitado), lo cual es exactamente lo opuesto a lo solicitado.\n   * **Corrección:** Cambiar la condición a `IF habilitado THEN`.\n\n2. **Falta de reinicio (reset) del temporizador `t1` entre estados**\n   * **Ubicación:** Dentro de los estados 0, 1 y 2 del `CASE` (ej. `t1(IN := TRUE, PT := T#20S);`).\n   * **Explicación:** Un temporizador `TON` requiere que su entrada `IN` pase a `FALSE` para reiniciar su tiempo acumulado y su salida `Q`. Como en el código la entrada se fuerza siempre a `TRUE` (`IN := TRUE`) y nunca se apaga al transicionar, la salida `t1.Q` se quedará enclavada en `TRUE` tras el primer estado. Esto provocará que los siguientes estados se salten instantáneamente sin respetar los tiempos de 4s y 15s.\n   * **Corrección:** Reiniciar el temporizador al cumplirse el tiempo, justo antes de asignar el nuevo estado. Por ejemplo: `IF t1.Q THEN t1(IN := FALSE); estado := 1; END_IF`.\n\n3. **Modo de amarillo intermitente inaccesible y sin lógica de parpadeo**\n   * **Ubicación:** Estado `3: luzA := parp;` y bloque `ELSE`.\n   * **Explicación:** El estado 3 nunca se invoca en ninguna parte del programa. Cuando el semáforo no está habilitado (bloque `ELSE`), el código actual simplemente apaga todas las luces (`luzA := FALSE;`), ignorando por completo el modo intermitente. Además, la variable `parp` está declarada pero no tiene ninguna lógica asignada que la haga alternar entre `TRUE` y `FALSE`, por lo que su valor por defecto siempre será `FALSE`.\n   * **Corrección:** En el bloque `ELSE`, en lugar de apagar `luzA`, se debe activar el modo intermitente (por ejemplo, forzando `estado := 3;` o controlando `luzA` directamente). Adicionalmente, se debe programar la lógica para que la variable `parp` oscile (usando una marca de reloj del PLC o un par de temporizadores adicionales).\n\n4. **Falta de reinicio del ciclo al deshabilitar el semáforo**\n   * **Ubicación:** Bloque `ELSE`.\n   * **Explicación:** Cuando la señal `habilitado` se desactiva, el sistema detiene el ciclo pero no reinicia la variable `estado` ni el temporizador `t1`. Si el semáforo se vuelve a habilitar, reanudará su funcionamiento en el estado y con el tiempo exacto en el que fue interrumpido, en lugar de comenzar un ciclo limpio desde el inicio (luz verde).\n   * **Corrección:** Dentro del bloque `ELSE`, se debe asegurar el reinicio de la máquina de estados y del temporizador principal agregando las instrucciones: `estado := 0;` y `t1(IN := FALSE);`.",
     "evaluador2": false
    },
    {
     "codigo": "C1-180",
     "texto": "1. **Condición principal invertida (`IF NOT habilitado THEN`):** La lógica de ciclo del semáforo se ejecuta cuando `habilitado` es FALSE, y el apagado de luces ocurre cuando es TRUE. Es exactamente al revés de lo especificado. Corrección: cambiar a `IF habilitado THEN` para el bloque CASE, y `ELSE` para el apagado.\n\n2. **El temporizador `t1` nunca se resetea entre estados (estados 0, 1 y 2):** Cuando se produce la transición de un estado al siguiente, `t1` sigue llamándose con `IN := TRUE` y su salida `t1.Q` permanece a TRUE desde el ciclo anterior, lo que hace que el nuevo estado transite inmediatamente sin esperar su tiempo. Corrección: al detectar `t1.Q` y cambiar de estado, resetear el temporizador añadiendo `t1(IN := FALSE);` en ese mismo ciclo (o en el ciclo siguiente poniendo `IN` a FALSE antes de volver a ponerlo a TRUE), de modo que `ET` se ponga a cero antes de iniciar la nueva cuenta.\n\n3. **En el estado 1 no se apaga `luzR` (`luzR` queda sin asignar):** En el estado 1 solo se asignan `luzV := FALSE` y `luzA := TRUE`, pero `luzR` no recibe ningún valor, por lo que conserva el TRUE que tenía del estado 2 en ciclos posteriores (las salidas BOOL retienen su valor). Corrección: añadir `luzR := FALSE;` en el estado 1.\n\n4. **En el estado 2 no se apaga `luzV` (`luzV` queda sin asignar):** De forma análoga al error anterior, en el estado 2 solo se asignan `luzA := FALSE` y `luzR := TRUE`, pero `luzV` no recibe valor y puede quedar a TRUE proveniente del estado 0. Corrección: añadir `luzV := FALSE;` en el estado 2.\n\n5. **El estado 3 (amarillo intermitente) nunca es alcanzable:** Ninguna transición de los estados 0, 1 ni 2 asigna `estado := 3`, por lo que el modo intermitente es inalcanzable. Corrección: añadir una entrada (por ejemplo `modoIntermitente : BOOL`) y, cuando esté activa, asignar `estado := 3` desde la lógica principal, o bien gestionar la transición al estado 3 desde los demás estados según la especificación deseada.\n\n6. **La variable `parp` nunca se actualiza (estado 3):** `parp` se usa en el estado 3 para el parpadeo (`luzA := parp`), pero en ningún lugar del código se conmuta su valor ni se usa un temporizador para generar el parpadeo, por lo que `luzA` quedaría fija en FALSE (valor inicial de BOOL). Corrección: añadir un temporizador de ciclo (por ejemplo un `TON` adicional o un bloque `BLINK`) que conmute `parp` periódicamente, o bien usar `luzA := NOT luzA;` controlado por flanco de un temporizador.",
     "evaluador2": false
    },
    {
     "codigo": "C1-173",
     "texto": "1. Falta la inicialización de la variable `estado`: al iniciar el programa, `estado` no tiene un valor definido, lo que puede llevar a comportamientos impredecibles. Corrección: inicializar `estado` a 0 en la declaración de variables, por ejemplo, `VAR estado : INT := 0; END_VAR`.\n\n2. Falta la inicialización de la variable `parp`: al iniciar el programa, `parp` no tiene un valor definido, lo que puede llevar a comportamientos impredecibles. Corrección: inicializar `parp` a FALSE en la declaración de variables, por ejemplo, `VAR parp : BOOL := FALSE; END_VAR`.\n\n3. Falta la inicialización de la variable `t1`: al iniciar el programa, `t1` no tiene un valor definido, lo que puede llevar a comportamientos impredecibles. Corrección: inicializar `t1` en la declaración de variables, por ejemplo, `VAR t1 : TON := (ET := T#0S, PT := T#0S, Q := FALSE); END_VAR`.\n\n4. Falta la lógica para el modo de amarillo intermitente: el estado 3 no está siendo utilizado correctamente y no hay una forma de activar el modo de amarillo intermitente. Corrección: agregar una condición para cambiar a estado 3 cuando se desee activar el modo de amarillo intermitente, por ejemplo, `IF habilitado AND (estado = 1 OR estado = 2) AND (t1.ET > T#2S) THEN estado := 3; END_IF`.\n\n5. Falta la lógica para cambiar el estado de `parp`: en el estado 3, `parp` no está cambiando su valor, lo que hace que el amarillo no parpadee. Corrección: agregar una lógica para cambiar el valor de `parp` en cada ciclo, por ejemplo, `IF estado = 3 THEN parp := NOT parp; END_IF`.\n\n6. Falta la lógica para reiniciar el temporizador `t1` en el estado 3: en el estado 3, el temporizador `t1` no está reiniciándose, lo que puede llevar a comportamientos impredecibles. Corrección: reiniciar el temporizador `t1` en el estado 3, por ejemplo, `IF estado = 3 THEN t1(IN := FALSE); END_IF`.\n\n7. Falta la lógica para cambiar a estado 0 desde estado 3: en el estado 3, no hay una forma de volver al estado 0, lo que puede llevar a comportamientos impredecibles. Corrección: agregar una condición para cambiar a estado 0 desde estado 3, por ejemplo, `IF estado = 3 AND t1.ET > T#4S THEN estado := 0; END_IF`.\n\n8. Falta la lógica para reiniciar el temporizador `t1` en el estado 0: en el estado 0, el temporizador `t1` no está reiniciándose, lo que puede llevar a comportamientos impredecibles. Corrección: reiniciar el temporizador `t1` en el estado 0, por ejemplo, `IF estado = 0 THEN t1(IN := FALSE); END_IF`.\n\n9. Falta la lógica para reiniciar el temporizador `t1` en el estado 1: en el estado 1, el temporizador `t1` no está reiniciándose, lo que puede llevar a comportamientos impredecibles. Corrección: reiniciar el temporizador `t1` en el estado 1, por ejemplo, `IF estado = 1 THEN t1(IN := FALSE); END_IF`.\n\n10. Falta la lógica para reiniciar el temporizador `t1` en el estado 2: en el estado 2, el temporizador `t1` no está reiniciándose, lo que puede llevar a comportamientos impredecibles. Corrección: reiniciar el temporizador `t1` en el estado 2, por ejemplo, `IF estado = 2 THEN t1(IN := FALSE); END_IF`.",
     "evaluador2": false
    },
    {
     "codigo": "C1-113",
     "texto": "1. **Condición principal invertida (`IF NOT habilitado THEN`):** La lógica de control del semáforo se ejecuta cuando `habilitado` es FALSE, y las luces se apagan cuando `habilitado` es TRUE. Es exactamente lo contrario a lo especificado. Corrección: cambiar a `IF habilitado THEN`.\n\n2. **El temporizador `t1` nunca se resetea entre estados (estados 0, 1 y 2):** Cuando se produce la transición de un estado al siguiente, `t1` sigue llamándose con `IN := TRUE` y su salida `t1.Q` permanece TRUE desde el ciclo anterior, por lo que el nuevo estado transita inmediatamente sin esperar su tiempo. Corrección: al detectar `t1.Q` y cambiar de estado, resetear el temporizador añadiendo `t1(IN := FALSE);` en ese mismo ciclo (o en el ciclo siguiente poniendo `IN := FALSE` antes de volver a activarlo), de modo que `ET` vuelva a cero antes de iniciar la nueva cuenta.\n\n3. **En el estado 1, `luzR` no se apaga explícitamente (`luzR` queda sin asignar):** Al entrar en el estado 1 procedente del estado 2, `luzR` conserva el valor TRUE del ciclo anterior porque no se escribe en ese estado. Corrección: añadir `luzR := FALSE;` en el estado 1.\n\n4. **En el estado 2, `luzV` no se apaga explícitamente (`luzV` queda sin asignar):** Al entrar en el estado 2 procedente del estado 1, `luzV` puede conservar un valor residual. Corrección: añadir `luzV := FALSE;` en el estado 2.\n\n5. **El estado 3 (amarillo intermitente) nunca es alcanzable:** Ninguna transición de los estados 0, 1 ni 2 asigna `estado := 3`, por lo que el modo intermitente es inalcanzable. Corrección: definir la condición de entrada al estado 3 según la especificación (por ejemplo, una entrada adicional `modoIntermitente : BOOL` que, cuando esté activa, dirija el flujo al estado 3).\n\n6. **La variable `parp` nunca se actualiza (estado 3):** `parp` se usa en el estado 3 para el parpadeo, pero en ningún lugar del código se conmuta su valor ni se usa un temporizador para generar el parpadeo, por lo que `luzA` quedaría fija en el valor inicial de `parp` (FALSE). Corrección: añadir un temporizador adicional (por ejemplo, otro `TON` o un `TP`) que conmute `parp` periódicamente, o usar un bloque `BLINK` si está disponible en la plataforma.",
     "evaluador2": false
    },
    {
     "codigo": "C1-136",
     "texto": "1. **Error**: El estado 3 no es utilizado en el ciclo de estados y no tiene una transición definida para llegar a él.\n   - **Línea**: 21-24\n   - **Explicación**: El estado 3 está definido pero no se utiliza en el ciclo de estados. Además, no hay una transición que lleve al estado 3 desde ningún otro estado.\n   - **Corrección**: Eliminar el estado 3 y asegurarse de que todas las transiciones de estado terminen en un estado válido.\n\n2. **Error**: La variable `parp` no está siendo actualizada ni utilizada correctamente.\n   - **Línea**: 23\n   - **Explicación**: La variable `parp` está declarada pero no se actualiza en ningún momento. Además, no se utiliza correctamente en el estado 3.\n   - **Corrección**: Eliminar la variable `parp` ya que no se utiliza. Si se desea implementar un parpadeo en el estado amarillo, se debe hacer dentro del estado 1.\n\n3. **Error**: El estado amarillo no está implementado con parpadeo.\n   - **Línea**: 16-19\n   - **Explicación**: El estado amarillo (estado 1) no tiene una implementación de parpadeo. Se necesita un temporizador adicional para controlar el parpadeo.\n   - **Corrección**: Implementar un temporizador adicional para controlar el parpadeo del estado amarillo.\n\n4. **Error**: El temporizador `t1` no se reinicia correctamente en algunos estados.\n   - **Línea**: 10, 15, 20\n   - **Explicación**: El temporizador `t1` se reinicia en cada estado, pero no se asegura de que se reinicie correctamente en todos los casos.\n   - **Corrección**: Asegurarse de que el temporizador `t1` se reinicie correctamente en cada estado, asegurando que `t1(IN := TRUE)` se llame siempre que se reinicie el temporizador.\n\n5. **Error**: El estado 0 no tiene una transición a un estado de parpadeo amarillo.\n   - **Línea**: 10-13\n   - **Explicación**: El estado 0 (verde) termina con una transición al estado 1 (amarillo), pero no hay una implementación de parpadeo en el estado 1.\n   - **Corrección**: Implementar un parpadeo en el estado 1 y asegurarse de que la transición desde el estado 0 lleve al estado 1 con parpadeo.\n\n6. **Error**: El estado 2 (rojo) no tiene una transición a un estado de parpadeo amarillo.\n   - **Línea**: 20-23\n   - **Explicación**: El estado 2 (rojo) termina con una transición al estado 0 (verde), pero no hay una implementación de parpadeo en el estado 1.\n   - **Corrección**: Implementar un parpadeo en el estado 1 y asegurarse de que la transición desde el estado 2 lleve al estado 1 con parpadeo.\n\n7. **Error**: El estado 1 (amarillo) no tiene una implementación de parpadeo.\n   - **Línea**: 16-19\n   - **Explicación**: El estado 1 (amarillo) no tiene una implementación de parpadeo.\n   - **Corrección**: Implementar un parpadeo en el estado 1 utilizando un temporizador adicional para controlar el parpadeo.\n\n8. **Error**: El estado 0 (verde) no tiene una transición a un estado de parpadeo amarillo.\n   - **Línea**: 10-13\n   - **Explicación**: El estado 0 (verde) termina con una transición al estado 1 (amarillo), pero no hay una implementación de parpadeo en el estado 1.\n   - **Corrección**: Implementar un parpadeo en el estado 1 y asegurarse de que la transición desde el estado 0 lleve al estado 1 con parpadeo.\n\n9. **Error**: El estado 2 (rojo) no tiene una transición a un estado de parpadeo amarillo.\n   - **Línea**: 20-23\n   - **Explicación**: El estado 2 (rojo) termina con una transición al estado 0 (verde), pero no hay una implementación de parpadeo en el estado 1.\n   - **Corrección**: Implementar un parpadeo en el estado 1 y asegurarse de que la transición desde el estado 2 lleve al estado 1 con parpadeo.\n\n10. **Error**: El estado 1 (amarillo) no tiene una implementación de parpadeo.\n    - **Línea**: 16-19\n    - **Explicación**: El estado 1 (amarillo) no tiene una implementación de parpadeo.\n    - **Corrección**: Implementar un parpadeo en el estado 1 utilizando un temporizador adicional para controlar el parpadeo.",
     "evaluador2": false
    },
    {
     "codigo": "C1-117",
     "texto": "1. **Error en la condición del IF principal:**\n   - **Sección:** `IF NOT habilitado THEN`\n   - **Por qué es un error:** La lógica está invertida. Actualmente, el semáforo solo funciona cuando `habilitado` es `FALSE`, lo cual es contrario a la intención de que funcione cuando está habilitado.\n   - **Corrección:** Cambiar la condición a `IF habilitado THEN`.\n\n2. **Error en la inicialización del temporizador TON:**\n   - **Sección:** Dentro de cada caso del `CASE`, por ejemplo, `t1(IN := TRUE, PT := T#20S);`\n   - **Por qué es un error:** El temporizador `t1` se reinicia en cada ciclo de escaneo del PLC porque `IN` se establece en `TRUE` sin condiciones adicionales. Esto provoca que el temporizador nunca alcance su tiempo preestablecido.\n   - **Corrección:** Debe asegurarse de que `IN` solo se establezca en `TRUE` cuando se ingresa por primera vez en cada estado. Esto se puede lograr inicializando `t1` solo cuando se cambia de estado.\n\n3. **Error en el manejo del estado de parpadeo:**\n   - **Sección:** `3: luzA := parp;`\n   - **Por qué es un error:** No hay lógica para alternar el valor de `parp`, por lo que `luzA` no parpadeará.\n   - **Corrección:** Implementar una lógica de parpadeo para `parp`, por ejemplo, usando un temporizador adicional para alternar el valor de `parp` cada cierto tiempo.\n\n4. **Error en la inicialización del temporizador al cambiar de estado:**\n   - **Sección:** En cada transición de estado, por ejemplo, `IF t1.Q THEN estado := 1; END_IF`\n   - **Por qué es un error:** No se reinicia el temporizador al cambiar de estado, lo que puede causar comportamientos inesperados.\n   - **Corrección:** Reiniciar el temporizador al cambiar de estado, por ejemplo, `t1(IN := FALSE);` justo antes de cambiar el estado.\n\n5. **Error en la inicialización de variables de salida al entrar en el modo de parpadeo:**\n   - **Sección:** `ELSE luzV := FALSE; luzA := FALSE; luzR := FALSE;`\n   - **Por qué es un error:** Cuando `habilitado` es `FALSE`, todas las luces se apagan, pero no se establece el estado de parpadeo.\n   - **Corrección:** Asegurarse de que el estado de parpadeo (estado 3) se maneje adecuadamente cuando `habilitado` es `FALSE`. Podría ser necesario ajustar la lógica para que el modo de parpadeo se active correctamente.",
     "evaluador2": false
    },
    {
     "codigo": "C1-165",
     "texto": "1. Condición del IF principal (`IF NOT habilitado THEN`): ejecuta el ciclo normal del semáforo cuando está deshabilitado, lo cual contradice la especificación (\"mientras habilitado esté activo\"). Corrección: cambiar a `IF habilitado THEN`.\n2. Uso del temporizador t1 (`t1(IN := TRUE, ...)`): la entrada `IN` siempre recibe `TRUE`. Un temporizador `TON` necesita un flanco de subida (pasar de `FALSE` a `TRUE`) para empezar a contar. Al no pasar nunca a `FALSE` entre estados, el temporizador no se reinicia y la secuencia fallará o saltará sin control tras el primer estado. Corrección: reiniciar el temporizador al cambiar de estado (ej. añadir `t1(IN := FALSE);` justo antes de cada asignación de nuevo estado dentro de los `IF t1.Q THEN`).\n3. Modo intermitente inalcanzable y mal ubicado (estado 3 y rama `ELSE`): el estado 3 nunca se ejecuta porque no hay ninguna transición hacia él (`estado := 3`). Además, en la rama `ELSE` (cuando el semáforo se deshabilita) se apagan todas las luces en lugar de activar el amarillo intermitente. Corrección: eliminar el estado 3, mover la lógica del parpadeo a la rama `ELSE` (`luzV := FALSE; luzR := FALSE; luzA := parp;`) y añadir `estado := 0;` en esa misma rama para que el ciclo normal reinicie correctamente al volver a habilitarse.\n4. Variable `parp` estática: la variable `parp` está declarada pero no tiene ninguna lógica que alterne su estado, por lo que siempre valdrá `FALSE` y la luz amarilla nunca parpadeará. Corrección: implementar lógica de oscilación para `parp` (usando temporizadores, un bloque generador de pulsos o una marca de reloj del sistema) antes de que sea asignada a `luzA`.",
     "evaluador2": true
    },
    {
     "codigo": "C1-172",
     "texto": "# Análisis de errores en FB_Semaforo\n\n---\n\n**Error 1 — Condición del IF principal invertida (línea `IF NOT habilitado THEN`)**\n\n- **Dónde:** Condición principal de control.\n- **Por qué es error:** La lógica está al revés. El ciclo semafórico debería ejecutarse cuando `habilitado = TRUE`, pero con `NOT habilitado` se ejecuta precisamente cuando el bloque está *deshabilitado*. Cuando `habilitado` es TRUE, se apagan todas las luces (rama ELSE), que es el comportamiento contrario al esperado.\n- **Corrección:** Cambiar la condición a `IF habilitado THEN`.\n\n---\n\n**Error 2 — El temporizador TON nunca se reinicia entre transiciones de estado (dentro del CASE)**\n\n- **Dónde:** Estados 0, 1 y 2 del CASE.\n- **Por qué es error:** El temporizador `t1` es una instancia única. Cuando se detecta `t1.Q = TRUE` y se cambia de estado, en el siguiente ciclo el nuevo estado llama a `t1` con `IN := TRUE` y un nuevo `PT`, pero `t1.Q` sigue siendo TRUE porque `IN` nunca pasó por FALSE. El temporizador no se reinicia y la condición `t1.Q` se cumple inmediatamente en el nuevo estado, provocando transiciones instantáneas.\n- **Corrección:** Al detectar la transición, poner `IN := FALSE` en una llamada previa, o bien llamar al temporizador con `IN := FALSE` durante un ciclo antes de cambiar de estado. La forma más limpia en IEC 61131-3 es llamar a `t1(IN := FALSE)` justo antes de cambiar `estado`, para que se reinicie:\n  ```\n  IF t1.Q THEN\n      t1(IN := FALSE);   (* reinicio explícito *)\n      estado := 1;\n  END_IF\n  ```\n\n---\n\n**Error 3 — En el estado 1 no se apaga `luzR` (línea del estado 1)**\n\n- **Dónde:** `Estado 1` (fase amarilla).\n- **Por qué es error:** Al entrar al estado 1 procedente del estado 2 (rojo), la salida `luzR` no se pone a FALSE explícitamente. Como las salidas son VAR retentivas entre ciclos, `luzR` permanecerá encendida junto con `luzA`, mostrando amarillo y rojo simultáneamente.\n- **Corrección:** Añadir `luzR := FALSE;` en el estado 1:\n  ```\n  luzV := FALSE; luzA := TRUE; luzR := FALSE;\n  ```\n\n---\n\n**Error 4 — En el estado 2 no se apaga `luzV` (línea del estado 2)**\n\n- **Dónde:** `Estado 2` (fase roja).\n- **Por qué es error:** Al entrar al estado 2 procedente del estado 1, `luzV` no se pone a FALSE. Si por alguna razón `luzV` estuviera activa, permanecería encendida junto con `luzR`.\n- **Corrección:** Añadir `luzV := FALSE;` en el estado 2:\n  ```\n  luzV := FALSE; luzA := FALSE; luzR := TRUE;\n  ```\n\n---\n\n**Error 5 — El estado 3 (amarillo intermitente) nunca es alcanzable**\n\n- **Dónde:** `Estado 3` del CASE y lógica general del bloque.\n- **Por qué es error:** Ningún estado del CASE ni ninguna lógica externa transiciona hacia `estado := 3`. El estado 3 está definido pero es código muerto; el modo intermitente nunca se activa.\n- **Corrección:** Debe existir una entrada (por ejemplo `VAR_INPUT modoIntermitente : BOOL`) y una condición que asigne `estado := 3`, así como una condición de salida del estado 3 que regrese al ciclo normal. Además, la variable `parp` debe ser generada por un oscilador (por ejemplo otro TON o un bloque de clock), ya que actualmente nunca cambia de valor.\n\n---\n\n**Error 6 — La variable `parp` nunca se actualiza (estado 3)**\n\n- **Dónde:** Estado 3 y declaración de variables.\n- **Por qué es error:** `parp` se declara como `BOOL` pero nunca se le asigna ningún valor oscilante dentro del bloque. En el estado 3 se asigna `luzA := parp`, pero `parp` siempre valdrá FALSE (valor inicial por defecto), por lo que la luz amarilla nunca parpadeará.\n- **Corrección:** Implementar un oscilador para `parp`, por ejemplo mediante un segundo temporizador TON que se autoalterne, o usando un bloque `BLINK` si la plataforma lo provee:\n  ```\n  tParp(IN := NOT tParp.Q, PT := T#500MS);\n  parp := tParp.Q;\n  ```",
     "evaluador2": true
    },
    {
     "codigo": "C1-114",
     "texto": "1. Falta inicialización de la variable estado: La variable estado no está inicializada, lo que puede llevar a comportamientos impredecibles al iniciar el programa. Corrección: Inicializar estado := 0; en la sección de VAR.\n2. Falta manejo del estado 3 (amarillo intermitente): El estado 3 no está siendo utilizado en el código. Corrección: Añadir una transición al estado 3 desde el estado 2 y manejar el parpadeo en este estado.\n3. Falta manejo del parpadeo en el estado 3: La variable parp no está siendo actualizada para crear el efecto de parpadeo. Corrección: Añadir una lógica para cambiar el valor de parp cada cierto tiempo dentro del estado 3.\n4. Falta manejo de la transición al estado 3: No hay una transición definida al estado 3 en el código. Corrección: Añadir una condición para cambiar al estado 3 después de que la luz roja esté encendida durante un tiempo determinado.\n5. Falta manejo de la variable t1 en el estado 3: La variable t1 no está siendo utilizada en el estado 3. Corrección: Añadir una lógica para manejar el temporizador t1 en el estado 3 para controlar el parpadeo de la luz amarilla.",
     "evaluador2": false
    },
    {
     "codigo": "C1-184",
     "texto": "1. **Error en la línea 20:**\n   - **Explicación:** El estado 3 no es alcanzable en el código actual porque no hay ninguna transición que lleve al estado 3 desde los estados 0, 1 o 2.\n   - **Corrección:** Se debe eliminar el estado 3 ya que no se utiliza.\n\n2. **Error en la línea 23:**\n   - **Explicación:** La variable `parp` no está siendo actualizada en el código, por lo que siempre será `FALSE` y el amarillo no será intermitente.\n   - **Corrección:** Se debe agregar una lógica para alternar el valor de `parp` cada cierto tiempo dentro del estado 1. Por ejemplo, se puede utilizar un temporizador adicional para cambiar `parp` cada 0.5 segundos.\n\n3. **Error en la línea 24:**\n   - **Explicación:** La variable `parp` no está siendo inicializada, lo que puede llevar a comportamientos inesperados.\n   - **Corrección:** Se debe inicializar `parp` en `FALSE` en la sección `VAR`.\n\n4. **Error en la línea 16:**\n   - **Explicación:** Si `habilitado` es `FALSE`, las luces no se apagan correctamente. Se deben asegurar que todas las luces estén apagadas cuando `habilitado` es `FALSE`.\n   - **Corrección:** Se debe asegurar que `luzV`, `luzA` y `luzR` estén todas en `FALSE` cuando `habilitado` es `FALSE`.\n\n5. **Error en la línea 18:**\n   - **Explicación:** El temporizador `t1` no se reinicia correctamente cuando `habilitado` es `FALSE`, lo que puede llevar a comportamientos inesperados al volver a habilitar el semáforo.\n   - **Corrección:** Se debe reiniciar `t1` cuando `habilitado` es `FALSE` para asegurar que el temporizador esté en un estado conocido al volver a habilitar el semáforo.\n\n6. **Error en la línea 19:**\n   - **Explicación:** El estado `estado` no se reinicia cuando `habilitado` es `FALSE`, lo que puede llevar a comportamientos inesperados al volver a habilitar el semáforo.\n   - **Corrección:** Se debe reiniciar `estado` a 0 cuando `habilitado` es `FALSE` para asegurar que el semáforo comience desde el estado verde al volver a habilitarse.",
     "evaluador2": false
    },
    {
     "codigo": "C1-161",
     "texto": "1. **Error:** El estado 3 no es utilizado en el ciclo de estados, por lo que nunca se alcanzará. Además, el parpadeo del amarillo no está implementado correctamente.\n   - **Línea:** 24-26\n   - **Explicación:** El estado 3 no tiene una transición definida y no se utiliza en el ciclo de estados. Además, el parpadeo del amarillo no está implementado.\n   - **Corrección:** Eliminar el estado 3 y agregar un temporizador adicional para el parpadeo del amarillo.\n\n2. **Error:** El temporizador `t1` no se reinicia cuando se cambia de estado.\n   - **Línea:** 13, 18, 23\n   - **Explicación:** El temporizador `t1` no se reinicia cuando se cambia de estado, lo que puede causar que el temporizador cuente más allá del tiempo programado.\n   - **Corrección:** Reiniciar el temporizador `t1` al cambiar de estado estableciendo `t1(IN := FALSE)` antes de cambiar el estado.\n\n3. **Error:** El parpadeo del amarillo no está implementado.\n   - **Línea:** 24-26\n   - **Explicación:** El parpadeo del amarillo no está implementado, por lo que el amarillo permanecerá encendido durante todo el tiempo de 4 segundos.\n   - **Corrección:** Implementar un temporizador adicional para el parpadeo del amarillo y cambiar el estado de `luzA` entre `TRUE` y `FALSE` en función de este temporizador.\n\n4. **Error:** El temporizador `t1` no se detiene cuando `habilitado` es `FALSE`.\n   - **Línea:** 13, 18, 23\n   - **Explicación:** El temporizador `t1` no se detiene cuando `habilitado` es `FALSE`, lo que puede causar que el temporizador cuente más allá del tiempo programado.\n   - **Corrección:** Detener el temporizador `t1` al establecer `habilitado` en `FALSE` estableciendo `t1(IN := FALSE)`.\n\n5. **Error:** El estado inicial no está definido.\n   - **Línea:** 13\n   - **Explicación:** El estado inicial no está definido, lo que puede causar comportamientos inesperados al iniciar el programa.\n   - **Corrección:** Definir el estado inicial en `VAR` como `estado := 0;`.\n\n6. **Error:** El parpadeo del amarillo no está sincronizado con el ciclo de estados.\n   - **Línea:** 24-26\n   - **Explicación:** El parpadeo del amarillo no está sincronizado con el ciclo de estados, lo que puede causar que el parpadeo no se realice correctamente.\n   - **Corrección:** Implementar un temporizador adicional para el parpadeo del amarillo y cambiar el estado de `luzA` entre `TRUE` y `FALSE` en función de este temporizador y el estado actual.",
     "evaluador2": true
    },
    {
     "codigo": "C1-101",
     "texto": "1. **Condición principal invertida (`IF NOT habilitado THEN`):** La lógica de semáforo cíclico se ejecuta cuando `habilitado` está **inactivo**, y el apagado de luces ocurre cuando está **activo**, que es exactamente lo contrario a la especificación. Corrección: cambiar a `IF habilitado THEN`.\n\n2. **El temporizador `t1` nunca se resetea entre estados (estados 0, 1 y 2):** Cuando se detecta `t1.Q` y se cambia de estado, `t1` sigue llamándose con `IN := TRUE` en el nuevo estado y su salida `Q` permanece activa desde el ciclo anterior, lo que provoca que la transición al estado siguiente ocurra de forma inmediata sin esperar el tiempo configurado. Corrección: al detectar la transición (`IF t1.Q THEN`), añadir una llamada `t1(IN := FALSE);` antes o justo después de cambiar de estado, para forzar el reset del temporizador antes de que el nuevo estado lo vuelva a arrancar.\n\n3. **En el estado 1 no se apaga `luzR` (`luzV := FALSE; luzA := TRUE;`):** Al entrar en el estado amarillo, `luzR` no se pone explícitamente a `FALSE`, por lo que puede quedar encendida si venía del estado 2. Corrección: añadir `luzR := FALSE;` en el estado 1.\n\n4. **El estado 3 (amarillo intermitente) nunca es alcanzable:** Ningún estado del `CASE` ni ninguna otra lógica asigna el valor `3` a `estado`, por lo que el modo intermitente es inalcanzable. Corrección: añadir una entrada o condición (por ejemplo, una variable de modo) que permita transitar a `estado := 3`, o bien gestionar el acceso al estado 3 desde la lógica principal.\n\n5. **La variable `parp` nunca se conmuta (estado 3, `luzA := parp;`):** `parp` se declara como `BOOL` pero nunca se actualiza, por lo que `luzA` quedará fija en su valor inicial (`FALSE`) en lugar de parpadear. Corrección: añadir un temporizador o un detector de flanco que conmute `parp` periódicamente (por ejemplo, con un `TON` que alterne `parp := NOT parp;` al expirar) antes de asignarlo a `luzA`.\n\n6. **En el estado 3 no se apagan `luzV` ni `luzR`:** Al entrar en el modo intermitente, `luzV` y `luzR` no se fuerzan a `FALSE`, pudiendo quedar encendidas según el estado previo. Corrección: añadir `luzV := FALSE; luzR := FALSE;` en el estado 3.",
     "evaluador2": false
    },
    {
     "codigo": "C1-125",
     "texto": "# Análisis de errores en FB_Semaforo\n\n---\n\n**Error 1 — Condición del IF principal invertida (línea: `IF NOT habilitado THEN`)**\n\n**Por qué es un error:** La lógica de control del semáforo debe ejecutarse cuando `habilitado` es `TRUE`. Con `NOT habilitado`, el CASE con los estados del semáforo se ejecuta cuando el bloque está *deshabilitado*, y el apagado de luces ocurre cuando está *habilitado*. Es exactamente lo contrario a lo requerido.\n\n**Corrección propuesta:**\n```\nIF habilitado THEN   (* eliminar el NOT *)\n```\n\n---\n\n**Error 2 — El temporizador TON no se reinicia al cambiar de estado (secciones de los estados 0, 1 y 2)**\n\n**Por qué es un error:** `t1` es una instancia única de `TON`. Cuando se cumple `t1.Q` y se cambia de estado, `IN` sigue siendo `TRUE` en la siguiente llamada (porque el nuevo estado también llama a `t1(IN := TRUE, ...)`). El temporizador nunca se pone a `FALSE` entre transiciones, por lo que `t1.Q` permanecerá `TRUE` inmediatamente en el estado siguiente, provocando que todos los estados se salten en un solo ciclo de scan.\n\n**Corrección propuesta:** Al detectar la transición, resetear el temporizador antes de cambiar de estado:\n```\nIF t1.Q THEN\n    t1(IN := FALSE, PT := T#20S);  (* reset *)\n    estado := 1;\nEND_IF\n```\nAplicar el mismo patrón en los estados 1 y 2.\n\n---\n\n**Error 3 — Estado 1: `luzR` no se apaga explícitamente (línea: `luzV := FALSE; luzA := TRUE;`)**\n\n**Por qué es un error:** Al entrar al estado 1 (amarillo), `luzR` no se asigna a `FALSE`. Como las variables de salida retienen su valor del ciclo anterior, si se viene del estado 2 (donde `luzR := TRUE`), la luz roja permanecerá encendida simultáneamente con la amarilla.\n\n**Corrección propuesta:**\n```\nluzV := FALSE; luzA := TRUE; luzR := FALSE;\n```\n\n---\n\n**Error 4 — Estado 2: `luzV` no se apaga explícitamente (línea: `luzA := FALSE; luzR := TRUE;`)**\n\n**Por qué es un error:** Al entrar al estado 2 (rojo), `luzV` no se asigna a `FALSE`. Si por alguna razón `luzV` estuviera activa, permanecería encendida junto con la roja.\n\n**Corrección propuesta:**\n```\nluzV := FALSE; luzA := FALSE; luzR := TRUE;\n```\n\n---\n\n**Error 5 — El estado 3 (amarillo intermitente) nunca es alcanzable**\n\n**Por qué es un error:** Ningún estado del CASE ni ninguna condición externa asigna `estado := 3`. El estado 3 está definido pero es código muerto; el modo de amarillo intermitente requerido en la especificación nunca se activa.\n\n**Corrección propuesta:** Añadir una entrada adicional (p. ej. `modoIntermitente : BOOL`) y una lógica que transite al estado 3 cuando corresponda:\n```\n(* En VAR_INPUT *)\nmodoIntermitente : BOOL;\n\n(* Antes o fuera del CASE, con prioridad *)\nIF modoIntermitente THEN\n    estado := 3;\nEND_IF\n```\n\n---\n\n**Error 6 — La variable `parp` nunca se actualiza (estado 3: `luzA := parp;`)**\n\n**Por qué es un error:** `parp` se declara como `BOOL` pero nunca se le asigna ningún valor ni se conecta a ningún temporizador o lógica de parpadeo. Siempre valdrá `FALSE` (valor inicial por defecto), por lo que `luzA` nunca parpadeará; permanecerá apagada indefinidamente.\n\n**Corrección propuesta:** Implementar la lógica de parpadeo con un temporizador adicional, por ejemplo:\n```\n(* En VAR: agregar *)\ntParp : TON;\n\n(* En estado 3: *)\ntParp(IN := NOT tParp.Q, PT := T#500MS);\nIF tParp.Q THEN parp := NOT parp; END_IF\nluzV := FALSE; luzA := parp; luzR := FALSE;\n```",
     "evaluador2": false
    },
    {
     "codigo": "C1-116",
     "texto": "1. Condición principal (`IF NOT habilitado THEN`): la lógica está invertida. El enunciado especifica que el ciclo normal (verde, amarillo, rojo) debe ejecutarse mientras la señal esté activa, pero el código lo ejecuta cuando es falsa. Corrección: cambiar a `IF habilitado THEN`.\n\n2. Falta de reseteo del temporizador `t1` (estados 0, 1 y 2): se llama al temporizador siempre con `IN := TRUE`. En IEC 61131-3, un temporizador TON requiere que su entrada pase a `FALSE` para reiniciarse y para aceptar un nuevo valor de `PT`. Al no hacerlo, una vez que `t1.Q` sea `TRUE`, el semáforo saltará de estado en cada ciclo de scan sin respetar los tiempos. Corrección: reiniciar el temporizador llamando a `t1(IN := FALSE);` dentro de las condiciones `IF t1.Q THEN`, justo antes de cambiar la variable `estado`.\n\n3. Modo intermitente inaccesible y sin lógica (rama `ELSE` y estado 3): cuando el semáforo se deshabilita (rama `ELSE`), el código simplemente apaga todas las luces. El estado 3 nunca se asigna, y la variable `parp` no tiene ninguna lógica que la haga alternar (siempre será `FALSE`). Corrección: en la rama `ELSE`, asignar `estado := 3;` (o programar el parpadeo directamente ahí) y añadir la lógica de oscilación para la variable `parp` (por ejemplo, usando temporizadores o una marca de reloj del sistema). Además, se debe asegurar que al volver a habilitarse, el sistema reinicie con `estado := 0;` y `t1(IN := FALSE);`.",
     "evaluador2": false
    },
    {
     "codigo": "C1-170",
     "texto": "1. Falta la inicialización de la variable `estado`: al iniciar el programa, `estado` no tiene un valor definido, lo que puede llevar a comportamientos inesperados. Corrección: inicializar `estado` a 0 en la declaración de variables o al inicio del programa.\n\n2. Falta la inicialización de la variable `parp`: `parp` no tiene un valor inicial, lo que puede llevar a comportamientos inesperados. Corrección: inicializar `parp` a FALSE en la declaración de variables o al inicio del programa.\n\n3. Falta la inicialización de la variable `t1`: `t1` no tiene un valor inicial, lo que puede llevar a comportamientos inesperados. Corrección: inicializar `t1` con los valores por defecto en la declaración de variables o al inicio del programa.\n\n4. Falta el manejo del estado 3 (amarillo intermitente): el estado 3 no está siendo utilizado en el código, lo que significa que el amarillo intermitente no está siendo implementado. Corrección: agregar el manejo del estado 3 en el CASE, donde `luzA` debe parpadear.\n\n5. Falta el manejo del temporizador para el parpadeo del amarillo: el parpadeo del amarillo no está siendo implementado. Corrección: agregar un temporizador adicional para controlar el parpadeo del amarillo.\n\n6. Falta el manejo del estado cuando `habilitado` es FALSE: cuando `habilitado` es FALSE, todas las luces deben apagarse, pero el código no asegura que esto suceda en todos los estados. Corrección: asegurar que todas las luces apaguen en todos los estados cuando `habilitado` es FALSE.\n\n7. Falta el manejo del estado cuando `habilitado` es TRUE: cuando `habilitado` es TRUE, el semáforo debe funcionar normalmente, pero el código no asegura que esto suceda en todos los estados. Corrección: asegurar que el semáforo funcione normalmente cuando `habilitado` es TRUE.\n\n8. Falta el manejo del estado cuando `habilitado` cambia de FALSE a TRUE: cuando `habilitado` cambia de FALSE a TRUE, el semáforo debe reiniciar su ciclo, pero el código no asegura que esto suceda. Corrección: reiniciar el estado a 0 cuando `habilitado` cambia de FALSE a TRUE.\n\n9. Falta el manejo del estado cuando `habilitado` cambia de TRUE a FALSE: cuando `habilitado` cambia de TRUE a FALSE, el semáforo debe apagar todas las luces, pero el código no asegura que esto suceda. Corrección: apagar todas las luces cuando `habilitado` cambia de TRUE a FALSE.",
     "evaluador2": false
    },
    {
     "codigo": "C1-122",
     "texto": "1. Condición del IF (IF NOT habilitado THEN): el bloque CASE se ejecuta cuando habilitado es FALSE, lo cual es incorrecto ya que el semáforo cíclico debería funcionar cuando habilitado es TRUE. Corrección: cambiar la condición a IF habilitado THEN.\n\n2. Estado de amarillo intermitente (estado 3): el código no implementa el modo de amarillo intermitente cuando habilitado es FALSE. Además, el estado 3 nunca se alcanza porque no hay lógica que lo active. Corrección: añadir lógica para cambiar al estado 3 cuando habilitado sea FALSE, y asegurar que parp intermitente se controle adecuadamente, posiblemente usando un temporizador adicional para alternar el valor de parp.\n\n3. Inicialización y reinicio del temporizador (t1): el temporizador t1 se reinicia en cada ciclo de scan porque se llama con IN := TRUE en cada estado. Esto impide que el temporizador funcione correctamente. Corrección: establecer IN := FALSE cuando se cambia de estado para reiniciar el temporizador solo una vez.\n\n4. Estado inicial no definido: no hay lógica para establecer un estado inicial cuando el bloque se activa por primera vez. Corrección: inicializar el estado a 0 al comienzo del bloque o cuando habilitado se vuelve TRUE por primera vez.\n\n5. Lógica de apagado (ELSE): cuando habilitado es FALSE, todas las luces se apagan, pero esto debería ser parte del modo de amarillo intermitente. Corrección: mover la lógica de apagado al estado 3 y asegurarse de que el estado 3 se active cuando habilitado sea FALSE.",
     "evaluador2": false
    },
    {
     "codigo": "C1-123",
     "texto": "# Análisis de errores en FB_Semaforo\n\n---\n\n**Error 1 — Condición del IF principal invertida (línea `IF NOT habilitado THEN`)**\n\n- **Dónde:** Condición de la estructura `IF` principal.\n- **Por qué es un error:** La lógica está al revés. El ciclo semafórico (CASE) se ejecuta cuando `habilitado` es `FALSE`, y las luces se apagan cuando `habilitado` es `TRUE`. Debería ser exactamente lo contrario.\n- **Corrección:** Cambiar `IF NOT habilitado THEN` por `IF habilitado THEN`.\n\n---\n\n**Error 2 — El temporizador nunca se resetea entre estados (dentro del CASE, estados 0, 1 y 2)**\n\n- **Dónde:** En cada rama del CASE donde se llama a `t1`.\n- **Por qué es un error:** `t1` es una única instancia de `TON`. Cuando `t1.Q` se vuelve `TRUE` y se cambia de estado, en el siguiente ciclo `t1` sigue llamándose con `IN := TRUE` y `PT` posiblemente distinto, pero `ET` no se reinicia porque nunca se pone `IN := FALSE`. El temporizador no arranca de cero al entrar en un nuevo estado.\n- **Corrección:** Al detectar la transición (`t1.Q = TRUE`), antes de cambiar de estado se debe llamar a `t1(IN := FALSE)` para resetear el temporizador, o bien usar una variable auxiliar de flanco/reset. Por ejemplo, en cada transición:\n  ```\n  t1(IN := FALSE); // resetear\n  estado := <siguiente>;\n  ```\n\n---\n\n**Error 3 — Falta apagar `luzR` al entrar al estado 0 desde el estado 2**\n\n- **Dónde:** Estado `0` del CASE.\n- **Por qué es un error:** En el estado `0` solo se asigna `luzV := TRUE; luzA := FALSE; luzR := FALSE`, lo cual es correcto en ese estado, pero en el estado `2` se activa `luzR := TRUE` y **nunca se asigna `luzA := FALSE`** en ese mismo estado 2. Si `luzA` quedó en `TRUE` desde el estado `1`, permanece así durante el estado `2` porque el estado `2` no la apaga explícitamente.\n- **Corrección:** En el estado `2`, añadir la asignación explícita: `luzV := FALSE; luzA := FALSE; luzR := TRUE;`\n\n---\n\n**Error 4 — El estado 3 (amarillo intermitente) nunca es alcanzable**\n\n- **Dónde:** Estado `3` del CASE y lógica general del bloque.\n- **Por qué es un error:** Ningún estado transiciona hacia `estado := 3`, y no existe ninguna entrada (variable) que permita activar el modo intermitente. El estado `3` es código muerto.\n- **Corrección:** Añadir una variable de entrada (p. ej. `modoIntermitente : BOOL`) y una lógica que, cuando esté activa, asigne `estado := 3` (por ejemplo, tomando prioridad sobre el ciclo normal o como condición previa al CASE).\n\n---\n\n**Error 5 — La variable `parp` nunca se actualiza**\n\n- **Dónde:** Variable `parp : BOOL` usada en el estado `3`.\n- **Por qué es un error:** `parp` se declara pero nunca se modifica en ninguna parte del código. El parpadeo requiere que `parp` cambie de estado periódicamente (con un temporizador o flanco de reloj). Tal como está, `luzA` permanecerá siempre en el valor inicial de `parp` (`FALSE`), sin parpadear nunca.\n- **Corrección:** Implementar la oscilación de `parp` usando el propio `t1` como temporizador de ciclo, por ejemplo:\n  ```\n  t1(IN := TRUE, PT := T#500MS);\n  IF t1.Q THEN\n      parp := NOT parp;\n      t1(IN := FALSE);\n  END_IF\n  luzV := FALSE; luzA := parp; luzR := FALSE;\n  ```",
     "evaluador2": false
    },
    {
     "codigo": "C1-115",
     "texto": "1. Condición del IF principal (`IF NOT habilitado THEN`): invierte la lógica de la especificación. Ejecuta el ciclo normal del semáforo cuando está deshabilitado y lo apaga cuando está habilitado. Corrección: Cambiar la condición a `IF habilitado THEN`.\n\n2. Falta de reseteo del temporizador `t1` (en los casos 0, 1 y 2): al llamar a `t1` siempre con `IN := TRUE`, la entrada del temporizador nunca pasa a `FALSE`. Una vez que `t1.Q` se activa en el estado 0, se mantendrá en `TRUE`, provocando que la máquina de estados salte instantáneamente por los estados 1 y 2 en los siguientes ciclos. Corrección: Reiniciar el temporizador al cambiar de estado, añadiendo `t1(IN := FALSE);` dentro de cada bloque `IF t1.Q THEN` antes de asignar el nuevo estado.\n\n3. Lógica de amarillo intermitente mal ubicada y variable `parp` inactiva (Caso 3 y rama `ELSE`): el estado 3 es código inalcanzable porque la secuencia solo transita entre 0, 1 y 2. Por otro lado, la rama `ELSE` (que asume el control al deshabilitar) simplemente apaga todas las luces en lugar de activar el amarillo intermitente. Además, la variable local `parp` nunca cambia de estado. Corrección: Eliminar el caso 3, mover la lógica a la rama `ELSE` (`luzV := FALSE; luzR := FALSE; luzA := parp;`), implementar la oscilación de `parp` (usando temporizadores o una marca de reloj del sistema), y añadir `estado := 0; t1(IN := FALSE);` en el `ELSE` para garantizar que el semáforo reinicie en verde al volver a habilitarse.",
     "evaluador2": false
    },
    {
     "codigo": "C1-141",
     "texto": "1. **Lógica de habilitación invertida**\n   * **Sección:** Línea `IF NOT habilitado THEN`\n   * **Por qué es un error:** El requerimiento establece que el semáforo cíclico debe funcionar *mientras* la variable `habilitado` esté activa (TRUE). Al usar `NOT habilitado`, el ciclo normal se ejecuta cuando el sistema está deshabilitado, lo cual es exactamente lo opuesto a lo solicitado.\n   * **Corrección:** Cambiar la condición a `IF habilitado THEN`.\n\n2. **Falta de reinicio del temporizador (`t1`) en las transiciones de estado**\n   * **Sección:** Dentro de los estados `0`, `1` y `2` del `CASE` (ej. `IF t1.Q THEN estado := 1; END_IF`).\n   * **Por qué es un error:** En el estándar IEC 61131-3, un temporizador `TON` necesita que su entrada `IN` pase a `FALSE` para reiniciar su tiempo acumulado y poner su salida `Q` en `FALSE`. Al cambiar de estado sin reiniciar el temporizador, la entrada `IN` se mantiene en `TRUE`, por lo que `t1.Q` seguirá siendo `TRUE`. Esto provocará que los estados subsiguientes se salten instantáneamente sin respetar los tiempos de 4s y 15s.\n   * **Corrección:** Añadir la instrucción `t1(IN := FALSE);` justo antes de la asignación del nuevo estado dentro de cada condición `IF t1.Q THEN` (ej. `IF t1.Q THEN t1(IN := FALSE); estado := 1; END_IF`).\n\n3. **El modo de amarillo intermitente es inaccesible y carece de lógica de oscilación**\n   * **Sección:** Rama `ELSE` y estado `3` del `CASE`.\n   * **Por qué es un error:** Cuando el semáforo pasa al modo deshabilitado (rama `ELSE`), el código simplemente apaga todas las luces (`luzV := FALSE; luzA := FALSE; luzR := FALSE;`). El estado `3` (que asigna `luzA := parp;`) nunca se alcanza porque la variable `estado` nunca se iguala a 3. Además, la variable `parp` está declarada pero no existe ninguna lógica en el código que la haga alternar entre TRUE y FALSE, por lo que siempre valdrá FALSE.\n   * **Corrección:** En la rama `ELSE`, forzar el estado al modo intermitente (`estado := 3;`) o manejar las salidas directamente ahí (`luzV := FALSE; luzR := FALSE; luzA := parp;`). Adicionalmente, se debe agregar lógica fuera del `CASE` para generar el parpadeo de la variable `parp` (por ejemplo, usando una marca de reloj del sistema o un bloque `BLINK` / temporizadores en cascada).\n\n4. **Falta de reinicio del ciclo (estado) al deshabilitar el sistema**\n   * **Sección:** Rama `ELSE`.\n   * **Por qué es un error:** Si la señal `habilitado` pasa a FALSE, el ciclo se interrumpe, pero la variable `estado` retiene su último valor (0, 1 o 2). Cuando el sistema se vuelva a habilitar, el semáforo reanudará su funcionamiento desde un estado intermedio y con el temporizador desfasado, en lugar de iniciar limpiamente desde el verde.\n   * **Corrección:** Dentro de la rama `ELSE`, además de gestionar la luz amarilla intermitente, se debe reiniciar la máquina de estados y el temporizador agregando `estado := 0;` y `t1(IN := FALSE);` para garantizar un arranque seguro la próxima vez que se habilite.",
     "evaluador2": false
    },
    {
     "codigo": "C1-126",
     "texto": "1. **Condición de habilitación invertida**\n   * **Línea/Sección:** `IF NOT habilitado THEN`\n   * **Explicación:** El requerimiento indica que el ciclo normal del semáforo (verde, amarillo, rojo) debe ejecutarse \"mientras habilitado esté activo\". Al usar `NOT habilitado`, el ciclo se ejecuta cuando la variable es `FALSE`, lo cual es exactamente lo opuesto a lo solicitado.\n   * **Corrección:** Cambiar la condición a `IF habilitado THEN`.\n\n2. **Falta de reinicio del temporizador `t1` (Ausencia de flanco de subida)**\n   * **Línea/Sección:** Dentro de los estados 0, 1 y 2 del `CASE` (ej. `t1(IN := TRUE, PT := T#20S);`).\n   * **Explicación:** Un temporizador `TON` requiere un flanco de subida (transición de `FALSE` a `TRUE`) en su entrada `IN` para comenzar a contar. Como `IN` se mantiene siempre en `TRUE` al cambiar de estado, el temporizador nunca se reinicia. Una vez que `t1.Q` se vuelve `TRUE` en el estado 0, se mantendrá en `TRUE` en los siguientes estados, provocando que el semáforo salte por todos los estados de forma instantánea en un solo ciclo de scan.\n   * **Corrección:** Reiniciar el temporizador justo antes de la transición de estado. Por ejemplo: `IF t1.Q THEN t1(IN := FALSE); estado := 1; END_IF`.\n\n3. **Lógica de amarillo intermitente inalcanzable e inexistente**\n   * **Línea/Sección:** Estado `3: luzA := parp;`, declaración de la variable `parp`, y la sección `ELSE`.\n   * **Explicación:** El estado 3 nunca es llamado desde ningún otro estado, por lo que es código inalcanzable. Además, la variable `parp` nunca cambia de valor (siempre será `FALSE` por defecto al no tener lógica que la haga oscilar). Por último, cuando el semáforo se deshabilita (sección `ELSE`), simplemente se apagan todas las luces en lugar de activar el modo intermitente solicitado.\n   * **Corrección:** Eliminar el estado 3. En la sección `ELSE`, implementar la lógica de intermitencia para `luzA` (por ejemplo, usando un generador de pulsos o evaluando una marca de reloj del sistema) y asegurar que `luzV` y `luzR` se fuercen a `FALSE`.\n\n4. **Falta de reinicio de la máquina de estados al deshabilitar**\n   * **Línea/Sección:** Sección `ELSE`.\n   * **Explicación:** Cuando `habilitado` pasa a `FALSE`, el sistema apaga las luces pero la variable `estado` y el temporizador `t1` retienen sus últimos valores. Si el semáforo se vuelve a habilitar, reanudará su ciclo desde un estado y un tiempo intermedios, lo cual es un comportamiento errático para un semáforo (debería reiniciar su ciclo de forma segura).\n   * **Corrección:** Dentro de la sección `ELSE`, agregar `estado := 0;` y `t1(IN := FALSE);` para garantizar que, al volver a habilitarse, el ciclo comience limpiamente desde el estado inicial.",
     "evaluador2": false
    }
   ]
  },
  "C5": {
   "titulo": "Diagnóstico de arranque estrella-triángulo",
   "enunciado": "Eres un asistente de programación de PLC. Trabajas conforme al estándar IEC 61131-3.\n\nTarea: el siguiente FUNCTION_BLOCK en Structured Text (IEC 61131-3) debería implementar un arranque estrella-triángulo: al pulsar btnMarcha se activan el contactor principal kM y el de estrella kY; transcurridos 8 segundos se desconecta kY, se respeta un tiempo muerto de 100 milisegundos y se conecta el de triángulo kD; kY y kD jamás deben estar activos simultáneamente; btnParo desactiva todos los contactores en cualquier momento. El código contiene errores lógicos. Analízalo, identifica todos los errores, y para cada uno explica: en qué línea o sección está, por qué es un error y cuál sería la corrección. No reescribas el programa completo.\n\nFUNCTION_BLOCK FB_EstrellaTriangulo\nVAR_INPUT\n    btnMarcha : BOOL;\n    btnParo : BOOL;\nEND_VAR\nVAR_OUTPUT\n    kM : BOOL;\n    kY : BOOL;\n    kD : BOOL;\nEND_VAR\nVAR\n    estado : INT;\n    t1 : TON;\n    t2 : TON;\nEND_VAR\n\nCASE estado OF\n    0:\n        IF btnMarcha THEN\n            kM := TRUE;\n            kY := TRUE;\n            estado := 1;\n        END_IF\n    1:\n        t1(IN := TRUE, PT := T#8S);\n        IF t1.Q THEN\n            kD := TRUE;\n            estado := 2;\n        END_IF\n    2:\n        kY := FALSE;\nEND_CASE\n\nIF btnParo THEN\n    kY := FALSE;\n    kD := FALSE;\n    estado := 0;\nEND_IF\nEND_FUNCTION_BLOCK\n\nEntrega únicamente la lista numerada de errores con su explicación y corrección propuesta.",
   "respuestas": [
    {
     "codigo": "C5-147",
     "texto": "1. **Error en la transición del estado 1 al estado 2:**\n   - **Ubicación:** Dentro del `CASE` para `estado = 1`.\n   - **Descripción del error:** El código activa `kD` inmediatamente después de que `t1.Q` es verdadero, sin desactivar primero `kY` y sin respetar el tiempo muerto de 100 milisegundos.\n   - **Corrección propuesta:** Antes de activar `kD`, se debe desactivar `kY` y esperar 100 milisegundos. Esto requiere un estado intermedio para manejar el tiempo muerto.\n\n2. **Error en la desactivación de `kY`:**\n   - **Ubicación:** Dentro del `CASE` para `estado = 2`.\n   - **Descripción del error:** `kY` se desactiva en el estado 2, pero esto debería ocurrir antes de activar `kD` y después de un tiempo muerto.\n   - **Corrección propuesta:** Mover la desactivación de `kY` a un estado intermedio antes de activar `kD`.\n\n3. **Error en el manejo del tiempo muerto:**\n   - **Ubicación:** No hay manejo del tiempo muerto de 100 milisegundos entre la desactivación de `kY` y la activación de `kD`.\n   - **Descripción del error:** No se respeta el tiempo muerto de 100 milisegundos entre la desactivación de `kY` y la activación de `kD`.\n   - **Corrección propuesta:** Introducir un nuevo estado y un temporizador adicional (`t2`) para manejar el tiempo muerto de 100 milisegundos entre la desactivación de `kY` y la activación de `kD`.\n\n4. **Error en la lógica de paro:**\n   - **Ubicación:** Después del `END_CASE`.\n   - **Descripción del error:** La lógica de paro no desactiva `kM`, lo cual es necesario para detener completamente el sistema.\n   - **Corrección propuesta:** Añadir `kM := FALSE;` dentro del bloque `IF btnParo THEN` para asegurar que todos los contactores se desactiven.\n\n5. **Error en la inicialización de los temporizadores:**\n   - **Ubicación:** Dentro del `CASE` para `estado = 1`.\n   - **Descripción del error:** El temporizador `t1` se activa continuamente en cada ciclo del PLC mientras `estado = 1`, lo cual puede causar un comportamiento inesperado.\n   - **Corrección propuesta:** Asegurarse de que `t1(IN := TRUE, PT := T#8S);` solo se active una vez al entrar en el estado 1. Esto puede requerir una lógica adicional para controlar la activación del temporizador.",
     "evaluador2": false
    },
    {
     "codigo": "C5-162",
     "texto": "# Análisis de errores lógicos en FB_EstrellaTriangulo\n\n---\n\n**Error 1 — Estado 1: `kD` se activa antes de desconectar `kY` (violación del enclavamiento)**\n\n- **Dónde:** Estado `1`, dentro del bloque `IF t1.Q THEN`.\n- **Por qué es un error:** En cuanto `t1.Q` se pone a `TRUE`, el código asigna `kD := TRUE` sin haber desactivado `kY` previamente. En ese mismo ciclo de scan ambas salidas están activas simultáneamente, lo que viola el requisito de que `kY` y `kD` jamás deben estar activos al mismo tiempo (riesgo de cortocircuito entre bobinados).\n- **Corrección:** Al detectar `t1.Q`, únicamente desactivar `kY` y avanzar al estado de tiempo muerto; activar `kD` solo después de que transcurra el tiempo muerto.\n\n---\n\n**Error 2 — Ausencia de tiempo muerto entre la desconexión de `kY` y la conexión de `kD`**\n\n- **Dónde:** Transición entre estados `1` y `2`; el temporizador `t2` está declarado pero nunca se usa.\n- **Por qué es un error:** El requisito exige 100 ms de tiempo muerto antes de conectar `kD`. El código pasa directamente de desactivar `kY` a activar `kD` en el mismo ciclo (o en el ciclo inmediatamente siguiente), sin ninguna espera. El temporizador `t2` declarado en `VAR` queda completamente inutilizado.\n- **Corrección:** Introducir un estado intermedio (p. ej. estado `2`) en el que se arranque `t2` con `PT := T#100MS`; solo cuando `t2.Q = TRUE` se pasa a un nuevo estado (p. ej. estado `3`) donde se activa `kD`.\n\n---\n\n**Error 3 — Estado 2: `kY` se desactiva demasiado tarde y el estado no tiene continuidad**\n\n- **Dónde:** Estado `2`, instrucción `kY := FALSE`.\n- **Por qué es un error:** Con la lógica actual, `kY` se desactiva en el estado `2`, pero `kD` ya fue activado en el estado `1` (ver Error 1), por lo que la desactivación llega un ciclo tarde. Además, el estado `2` no activa `kD` (que ya estaba mal activado antes), no arranca ningún temporizador ni avanza a ningún estado posterior, dejando la máquina de estados bloqueada en `2` indefinidamente sin ninguna acción útil.\n- **Corrección:** Reestructurar los estados de forma que: en el estado de transición se desactive `kY` y se inicie `t2`; en el estado siguiente (tras `t2.Q`) se active `kD` y se permanezca ahí hasta que se pulse `btnParo`.\n\n---\n\n**Error 4 — El temporizador `t1` no se resetea al salir del estado `1`**\n\n- **Dónde:** Estado `1`, llamada a `t1(IN := TRUE, PT := T#8S)`.\n- **Por qué es un error:** `t1` solo se llama con `IN := TRUE` mientras se está en el estado `1`. Al cambiar de estado, `t1` deja de ser invocado, por lo que su entrada `IN` queda implícitamente a `FALSE` (valor por defecto de `BOOL`) y el temporizador se resetea solo de forma indirecta. Esto es funcionalmente frágil: si en alguna revisión del código se llama a `t1` desde otro estado, o si el bloque TON retiene su estado, podría provocar comportamientos inesperados. Lo mismo aplica a `t2` cuando se incorpore.\n- **Corrección:** Llamar explícitamente a `t1(IN := FALSE)` al salir del estado `1`, o bien usar la asignación `t1(IN := estado = 1, PT := T#8S)` fuera del CASE para que el reset sea siempre explícito y controlado.\n\n---\n\n**Error 5 — `btnParo` no desactiva `kM`**\n\n- **Dónde:** Bloque `IF btnParo THEN` al final del código.\n- **Por qué es un error:** Al pulsar `btnParo` se desactivan `kY` y `kD`, y se resetea `estado := 0`, pero `kM` (contactor principal) permanece activado. El motor seguiría alimentado aunque se haya ordenado la parada, lo que contradice el requisito de que `btnParo` desactiva **todos** los contactores.\n- **Corrección:** Añadir `kM := FALSE;` dentro del bloque `IF btnParo THEN`.",
     "evaluador2": false
    },
    {
     "codigo": "C5-131",
     "texto": "1. **Error en la sección CASE estado OF:**\n   - **Línea:** 20-22\n   - **Explicación:** En el estado 1, se activa el temporizador `t1` y se espera que termine para pasar al estado 2. Sin embargo, no se desactiva el contactor `kY` antes de activar `kD`. Esto viola la regla de que `kY` y `kD` no deben estar activos simultáneamente.\n   - **Corrección:** Desactivar `kY` antes de activar `kD` en el estado 1.\n\n2. **Error en la sección CASE estado OF:**\n   - **Línea:** 25\n   - **Explicación:** En el estado 2, se desactiva `kY`, pero no se asegura que `kD` se mantenga activo después de que `t1` termine. Esto podría causar un comportamiento inesperado.\n   - **Corrección:** Asegurar que `kD` se mantenga activo después de que `t1` termine.\n\n3. **Error en la sección CASE estado OF:**\n   - **Línea:** 20-22\n   - **Explicación:** En el estado 1, se activa el temporizador `t1` y se espera que termine para pasar al estado 2. Sin embargo, no se respetan los 100 milisegundos de tiempo muerto antes de activar `kD`.\n   - **Corrección:** Añadir un temporizador adicional para gestionar el tiempo muerto de 100 milisegundos.\n\n4. **Error en la sección IF btnParo THEN:**\n   - **Línea:** 30-32\n   - **Explicación:** Al pulsar `btnParo`, se desactivan `kY` y `kD`, pero no se desactiva `kM`. Esto podría causar un comportamiento inesperado.\n   - **Corrección:** Añadir la desactivación de `kM` al pulsar `btnParo`.\n\n**Correcciones propuestas:**\n\n```iec\nFUNCTION_BLOCK FB_EstrellaTriangulo\nVAR_INPUT\n    btnMarcha : BOOL;\n    btnParo : BOOL;\nEND_VAR\nVAR_OUTPUT\n    kM : BOOL;\n    kY : BOOL;\n    kD : BOOL;\nEND_VAR\nVAR\n    estado : INT;\n    t1 : TON;\n    t2 : TON;\n    t3 : TON;  // Nuevo temporizador para el tiempo muerto\nEND_VAR\n\nCASE estado OF\n    0:\n        IF btnMarcha THEN\n            kM := TRUE;\n            kY := TRUE;\n            estado := 1;\n        END_IF\n    1:\n        t1(IN := TRUE, PT := T#8S);\n        IF t1.Q THEN\n            kY := FALSE;  // Desactivar kY antes de activar kD\n            t3(IN := TRUE, PT := T#100MS);  // Iniciar temporizador para el tiempo muerto\n            estado := 2;\n        END_IF\n    2:\n        IF t3.Q THEN  // Esperar el tiempo muerto\n            kD := TRUE;\n        END_IF\nEND_CASE\n\nIF btnParo THEN\n    kM := FALSE;  // Desactivar kM al pulsar btnParo\n    kY := FALSE;\n    kD := FALSE;\n    estado := 0;\nEND_IF\nEND_FUNCTION_BLOCK\n```",
     "evaluador2": false
    },
    {
     "codigo": "C5-181",
     "texto": "1. Condición de arranque en estado 0: No se inicializa el temporizador t1 antes de usarlo. Corrección: Inicializar t1 en estado 0 con t1(IN := FALSE, PT := T#8S);.\n2. Cambio de estado en estado 1: No se detiene el temporizador t1 cuando se cambia de estado. Corrección: Añadir t1(IN := FALSE); antes de cambiar de estado.\n3. Conmutación de kY en estado 2: No se asegura que kY se apague antes de encender kD. Corrección: Añadir kY := FALSE; antes de kD := TRUE;.\n4. Falta de tiempo muerto entre apagado de kY y encendido de kD: No se implementa el tiempo muerto de 100 milisegundos. Corrección: Añadir un segundo temporizador t2 para gestionar el tiempo muerto.\n5. Falta de control de kD en estado 2: No se asegura que kD se mantenga activo después de encenderlo. Corrección: Añadir kD := TRUE; al principio de estado 2.\n6. Falta de control de kM en estado 2: No se asegura que kM se mantenga activo después de encenderlo. Corrección: Añadir kM := TRUE; al principio de estado 2.\n7. Falta de control de kY en estado 2: No se asegura que kY se mantenga apagado después de apagarlo. Corrección: Añadir kY := FALSE; al principio de estado 2.\n8. Falta de control de kD en estado 0: No se asegura que kD se mantenga apagado cuando se está en estado 0. Corrección: Añadir kD := FALSE; al principio de estado 0.\n9. Falta de control de kY en estado 0: No se asegura que kY se mantenga apagado cuando se está en estado 0. Corrección: Añadir kY := FALSE; al principio de estado 0.\n10. Falta de control de kM en estado 0: No se asegura que kM se mantenga apagado cuando se está en estado 0. Corrección: Añadir kM := FALSE; al principio de estado 0.",
     "evaluador2": false
    },
    {
     "codigo": "C5-144",
     "texto": "1. **Estado inicial incorrecto (CASE estado OF)**: El estado inicial no está claramente definido, lo que puede llevar a un comportamiento inesperado si el bloque se ejecuta sin una inicialización adecuada. Corrección: Asegúrate de que `estado` esté inicializado a 0 al inicio del bloque de funciones.\n\n2. **Secuencia de desconexión incorrecta (Estado 1)**: En el estado 1, `kD` se activa antes de desactivar `kY`, lo que puede llevar a que ambos contactores estén activos simultáneamente. Corrección: Cambiar la secuencia para que `kY` se desactive antes de activar `kD`. Esto se puede hacer moviendo la desactivación de `kY` al estado 1 antes de activar `kD`.\n\n3. **Tiempo muerto no implementado (Estado 1)**: No se respeta el tiempo muerto de 100 milisegundos entre la desconexión de `kY` y la conexión de `kD`. Corrección: Añadir un temporizador adicional o una lógica de espera para implementar el tiempo muerto de 100 ms entre la desactivación de `kY` y la activación de `kD`.\n\n4. **Desactivación de contactores en caso de paro (IF btnParo THEN)**: La lógica de paro no desactiva `kM`, lo que puede dejar el contactor principal activado. Corrección: Añadir `kM := FALSE;` dentro del bloque `IF btnParo THEN` para asegurar que todos los contactores se desactiven.\n\n5. **Falta de reinicio de temporizadores (IF btnParo THEN)**: Los temporizadores `t1` y `t2` no se reinician cuando se presiona `btnParo`, lo que puede causar problemas si se intenta reiniciar el ciclo. Corrección: Añadir lógica para reiniciar los temporizadores `t1` y `t2` cuando `btnParo` sea verdadero.",
     "evaluador2": false
    },
    {
     "codigo": "C5-134",
     "texto": "1. **Activación simultánea de kY y kD (riesgo de cortocircuito)**:\n   - **Ubicación**: `CASE` estado 1 y 2.\n   - **Por qué**: Al cumplirse `t1.Q` en el estado 1, se ejecuta `kD := TRUE` y se pasa al estado 2. El contactor `kY` recién se apaga en el estado 2 (durante el siguiente ciclo de scan). Esto provoca que ambos contactores estén activos simultáneamente, violando la restricción de seguridad.\n   - **Corrección**: Al cumplirse `t1.Q` en el estado 1, se debe apagar el contactor de estrella (`kY := FALSE;`) y cambiar de estado, pero sin encender `kD` todavía.\n\n2. **Ausencia del tiempo muerto (temporizador t2 no utilizado)**:\n   - **Ubicación**: `CASE` estado 1 y transición al estado 2.\n   - **Por qué**: El código pasa directamente de la temporización de 8 segundos a encender `kD`. El temporizador `t2` está declarado pero nunca se ejecuta, por lo que no se respeta el tiempo muerto de 100 ms exigido por la especificación.\n   - **Corrección**: Crear un estado intermedio (ej. estado 2) en el que se ejecute `t2(IN := TRUE, PT := T#100MS);`. Dentro de ese estado, evaluar `IF t2.Q THEN`, encender el contactor de triángulo (`kD := TRUE;`) y pasar a un estado final (ej. estado 3).\n\n3. **Falta de reseteo del temporizador t1**:\n   - **Ubicación**: `CASE` estado 1.\n   - **Por qué**: La llamada `t1(IN := TRUE, PT := T#8S);` tiene la entrada `IN` forzada a `TRUE`. Si el sistema se detiene con `btnParo` y se vuelve a arrancar, el temporizador nunca se habrá reseteado (su entrada `IN` nunca pasó a `FALSE`), por lo que `t1.Q` seguirá siendo `TRUE` y se saltará el tiempo de 8 segundos en el segundo arranque.\n   - **Corrección**: Llamar a los temporizadores fuera del `CASE` vinculando su entrada al estado correspondiente (ej. `t1(IN := (estado = 1), PT := T#8S);`), o bien asegurarse de resetearlos explícitamente llamándolos con `IN := FALSE` en el estado 0 o en el bloque de paro.\n\n4. **El botón de paro no desactiva el contactor principal (kM)**:\n   - **Ubicación**: Bloque `IF btnParo THEN` al final del código.\n   - **Por qué**: La rutina de paro apaga `kY`, `kD` y reinicia la máquina de estados, pero olvida apagar `kM`. El contactor principal quedaría enclavado indefinidamente.\n   - **Corrección**: Añadir la instrucción `kM := FALSE;` dentro del bloque `IF btnParo THEN`.",
     "evaluador2": false
    },
    {
     "codigo": "C5-107",
     "texto": "1. **Error en el manejo del temporizador t1:**\n   - **Sección:** CASE estado OF, estado 1.\n   - **Descripción:** El temporizador `t1` se activa correctamente, pero no se está desactivando después de su uso, lo que puede causar un comportamiento inesperado si el bloque se vuelve a ejecutar.\n   - **Corrección:** Después de que `t1.Q` sea verdadero, se debe desactivar `t1` para reiniciar el temporizador. Esto se puede hacer configurando `t1(IN := FALSE)` después de que `estado` cambie a 2.\n\n2. **Error en la activación de kD antes de desactivar kY:**\n   - **Sección:** CASE estado OF, estado 1.\n   - **Descripción:** `kD` se activa antes de desactivar `kY`, lo que puede llevar a que ambos contactores estén activos simultáneamente.\n   - **Corrección:** Antes de activar `kD`, asegúrate de que `kY` esté desactivado. Esto se puede hacer moviendo `kY := FALSE;` antes de `kD := TRUE;`.\n\n3. **Falta de tiempo muerto entre desactivación de kY y activación de kD:**\n   - **Sección:** CASE estado OF, transición de estado 1 a 2.\n   - **Descripción:** No se respeta el tiempo muerto de 100 milisegundos entre la desactivación de `kY` y la activación de `kD`.\n   - **Corrección:** Introduce un nuevo estado (por ejemplo, estado 3) para manejar el tiempo muerto. Usa un segundo temporizador `t2` para contar los 100 ms antes de activar `kD`.\n\n4. **Error en la lógica de paro:**\n   - **Sección:** IF btnParo THEN.\n   - **Descripción:** La lógica de paro no desactiva `kM`, lo cual es necesario para detener completamente el sistema.\n   - **Corrección:** Añade `kM := FALSE;` dentro del bloque `IF btnParo THEN` para asegurarte de que el contactor principal también se desactive.\n\n5. **Error en la inicialización del temporizador t2:**\n   - **Sección:** VAR.\n   - **Descripción:** El temporizador `t2` se declara pero nunca se utiliza en el código.\n   - **Corrección:** Usa `t2` en el nuevo estado (por ejemplo, estado 3) para implementar el tiempo muerto de 100 ms entre la desactivación de `kY` y la activación de `kD`. Configura `t2(IN := TRUE, PT := T#100ms)` y espera a que `t2.Q` sea verdadero antes de activar `kD`.",
     "evaluador2": false
    },
    {
     "codigo": "C5-128",
     "texto": "# Análisis de errores lógicos en FB_EstrellaTriangulo\n\n---\n\n**Error 1 — Estado 1: `kD` se activa antes de desconectar `kY` (violación del enclavamiento)**\n\n- **Dónde:** Estado `1`, dentro del bloque `IF t1.Q THEN`.\n- **Por qué es un error:** En cuanto `t1.Q` se pone a `TRUE`, el código asigna `kD := TRUE` sin haber desactivado `kY` previamente. En ese mismo ciclo de scan ambas salidas están activas simultáneamente, lo que viola el requisito de que `kY` y `kD` jamás deben estar activos al mismo tiempo (riesgo de cortocircuito entre fases).\n- **Corrección propuesta:** En ese mismo bloque, desactivar primero `kY` antes de pasar al estado de tiempo muerto, y no activar `kD` todavía. La activación de `kD` debe ocurrir solo después de que transcurra el tiempo muerto (ver Error 2).\n\n---\n\n**Error 2 — Falta el tiempo muerto de 100 ms entre la desconexión de `kY` y la conexión de `kD`**\n\n- **Dónde:** Transición entre estados `1` y `2`; el temporizador `t2` está declarado pero nunca se usa.\n- **Por qué es un error:** El requisito exige un tiempo muerto de 100 ms entre la apertura de `kY` y el cierre de `kD`. El código pasa directamente a activar `kD` (o al estado 2) sin esperar ese intervalo. El temporizador `t2` declarado en `VAR` queda completamente inutilizado.\n- **Corrección propuesta:** Introducir un estado intermedio (p. ej. estado `2`) donde se desactive `kY`, se arranque `t2` con `PT := T#100MS`, y solo cuando `t2.Q = TRUE` se transite a un nuevo estado (p. ej. estado `3`) donde se active `kD`. El estado actual `2` pasaría a ser ese estado `3`.\n\n---\n\n**Error 3 — Estado 2: `kY := FALSE` se ejecuta repetidamente pero `kD` nunca se activa en la ruta correcta**\n\n- **Dónde:** Estado `2`, única instrucción del bloque.\n- **Por qué es un error:** Tras la corrección del Error 1, `kD` debe activarse en este estado (o en el siguiente tras el tiempo muerto). Tal como está el código original, el estado `2` solo desactiva `kY` ciclo tras ciclo sin activar `kD` ni avanzar a ningún estado estable, dejando el motor sin ningún contactor de marcha activo indefinidamente.\n- **Corrección propuesta:** Una vez introducido el estado intermedio de tiempo muerto (Error 2), el estado final debe asignar `kD := TRUE` y permanecer en ese estado estable hasta que se pulse `btnParo`.\n\n---\n\n**Error 4 — El temporizador `t1` no se resetea al volver al estado `0`**\n\n- **Dónde:** Bloque `IF btnParo` y estado `0`.\n- **Por qué es un error:** `t1` solo se llama con `IN := TRUE` en el estado `1`. Si se pulsa `btnParo` mientras `t1` está en marcha y luego se vuelve a pulsar `btnMarcha`, el temporizador `TON` recuerda su estado interno (`ET` acumulado) del ciclo anterior porque nunca se le llama con `IN := FALSE` para reiniciarlo. Dependiendo de la implementación del runtime, podría dispararse inmediatamente o comportarse de forma impredecible en el siguiente arranque.\n- **Corrección propuesta:** Llamar a `t1` con `IN := FALSE` (y análogamente `t2` con `IN := FALSE`) cuando se está en el estado `0`, o bien al procesar `btnParo`, para garantizar que ambos temporizadores queden correctamente reiniciados antes del siguiente ciclo de arranque.\n\n---\n\n**Error 5 — `btnParo` no desactiva `kM`**\n\n- **Dónde:** Bloque `IF btnParo THEN` al final del código.\n- **Por qué es un error:** Al pulsar paro se asigna `kY := FALSE` y `kD := FALSE`, pero `kM` (contactor principal) permanece activo. El motor seguiría alimentado aunque se haya ordenado la parada, lo que contradice el requisito de que `btnParo` desactiva **todos** los contactores.\n- **Corrección propuesta:** Añadir `kM := FALSE;` dentro del bloque `IF btnParo THEN`.",
     "evaluador2": false
    },
    {
     "codigo": "C5-108",
     "texto": "1. Falta inicializar el temporizador t1: El temporizador t1 se utiliza en el estado 1, pero no se inicializa antes de su uso. Esto puede causar comportamientos inesperados. Corrección: Inicializar t1 al inicio del FUNCTION_BLOCK o asegurarse de que esté correctamente configurado antes de su uso.\n\n2. Falta inicializar el temporizador t2: El temporizador t2 no se utiliza en el código proporcionado, pero si se planea usarlo en el futuro, debe ser inicializado. Corrección: Inicializar t2 al inicio del FUNCTION_BLOCK.\n\n3. Falta manejar el tiempo muerto de 100 milisegundos: Después de que kY se apaga y antes de que kD se encienda, se debe esperar un tiempo muerto de 100 milisegundos. Actualmente, no hay ninguna lógica para manejar este tiempo muerto. Corrección: Agregar un nuevo estado para manejar el tiempo muerto y utilizar un temporizador para contar los 100 milisegundos.\n\n4. Falta manejar el caso en que btnParo se presione mientras kY está activo: Si btnParo se presiona mientras kY está activo, kY se apagará, pero kD no se desactivará. Esto puede causar un comportamiento inesperado. Corrección: Asegurarse de que kD también se apague cuando btnParo se presione, independientemente del estado actual.\n\n5. Falta manejar el caso en que btnMarcha se presione mientras kY está activo: Si btnMarcha se presiona mientras kY está activo, kY se mantendrá activo y kD no se encenderá. Esto puede causar un comportamiento inesperado. Corrección: Asegurarse de que kY se apague y kD se encienda cuando btnMarcha se presione, independientemente del estado actual.\n\n6. Falta manejar el caso en que btnMarcha se presione mientras kD está activo: Si btnMarcha se presiona mientras kD está activo, kD se mantendrá activo y kY no se encenderá. Esto puede causar un comportamiento inesperado. Corrección: Asegurarse de que kD se apague y kY se encienda cuando btnMarcha se presione, independientemente del estado actual.\n\n7. Falta manejar el caso en que btnParo se presione mientras kD está activo: Si btnParo se presione mientras kD está activo, kD se apagará, pero kY no se desactivará. Esto puede causar un comportamiento inesperado. Corrección: Asegurarse de que kY también se apague cuando btnParo se presione, independientemente del estado actual.\n\n8. Falta manejar el caso en que btnMarcha se presione mientras kM está activo: Si btnMarcha se presione mientras kM está activo, kM se mantendrá activo y kY no se encenderá. Esto puede causar un comportamiento inesperado. Corrección: Asegurarse de que kM se apague y kY se encienda cuando btnMarcha se presione, independientemente del estado actual.\n\n9. Falta manejar el caso en que btnParo se presione mientras kM está activo: Si btnParo se presione mientras kM está activo, kM se apagará, pero kY no se desactivará. Esto puede causar un comportamiento inesperado. Corrección: Asegurarse de que kY también se apague cuando btnParo se presione, independientemente del estado actual.\n\n10. Falta manejar el caso en que btnMarcha se presione mientras kM y kY están activos: Si btnMarcha se presione mientras kM y kY están activos, kM y kY se mantendrán activos y kD no se encenderá. Esto puede causar un comportamiento inesperado. Corrección: Asegurarse de que kM y kY se apaguen y kD se encienda cuando btnMarcha se presione, independientemente del estado actual.\n\n11. Falta manejar el caso en que btnParo se presione mientras kM y kY están activos: Si btnParo se presione mientras kM y kY están activos, kM y kY se apagarán, pero kD no se desactivará. Esto puede causar un comportamiento inesperado. Corrección: Asegurarse de que kD también se apague cuando btnParo se presione, independientemente del estado actual.\n\n12. Falta manejar el caso en que btnMarcha se presione mientras kM, kY y kD están activos: Si btnMarcha se presione mientras kM, kY y kD están activos, kM, kY y kD se mantendrán activos. Esto puede causar un comportamiento inesperado. Corrección: Asegurarse de que kM, kY y kD se apaguen cuando btnMarcha se presione, independientemente del estado actual.\n\n13. Falta manejar el caso en que btnParo se presione mientras kM, kY y kD están activos: Si btnParo se presione mientras kM, kY y kD están activos, kM, kY y kD se apagarán. Esto es el comportamiento esperado, pero se debe asegurar que no haya otros comportamientos inesperados. Corrección: Asegurarse de que no haya otros comportamientos inesperados cuando btnParo se presione mientras kM, kY y kD están activos.",
     "evaluador2": false
    },
    {
     "codigo": "C5-104",
     "texto": "1. **Error en la sección CASE estado OF:**\n   - **Línea:** 18-20\n   - **Explicación:** En el estado 1, se activa `kD` y se pasa al estado 2, pero no se desactiva `kY` antes de activar `kD`. Esto viola la condición de que `kY` y `kD` no deben estar activos simultáneamente.\n   - **Corrección:** Desactivar `kY` antes de activar `kD` en el estado 1.\n     ```pascal\n     1:\n         t1(IN := TRUE, PT := T#8S);\n         IF t1.Q THEN\n             kY := FALSE;  // Agregar esta línea\n             kD := TRUE;\n             estado := 2;\n         END_IF\n     ```\n\n2. **Error en la sección CASE estado OF:**\n   - **Línea:** 22\n   - **Explicación:** En el estado 2, solo se desactiva `kY`, pero no se asegura que `kD` esté activo. Esto podría causar un comportamiento inesperado si `kD` no se activa correctamente.\n   - **Corrección:** Asegurarse de que `kD` esté activo en el estado 2.\n     ```pascal\n     2:\n         kY := FALSE;\n         kD := TRUE;  // Asegurarse de que kD esté activo\n     ```\n\n3. **Error en la sección IF btnParo THEN:**\n   - **Línea:** 26-28\n   - **Explicación:** Al pulsar `btnParo`, solo se desactivan `kY` y `kD`, pero no se desactiva `kM`. Esto podría dejar el sistema en un estado inconsistente.\n   - **Corrección:** Desactivar `kM` al pulsar `btnParo`.\n     ```pascal\n     IF btnParo THEN\n         kM := FALSE;  // Agregar esta línea\n         kY := FALSE;\n         kD := FALSE;\n         estado := 0;\n     END_IF\n     ```\n\n4. **Error en la sección CASE estado OF:**\n   - **Línea:** 18-20\n   - **Explicación:** En el estado 1, se activa `kD` y se pasa al estado 2, pero no se respetan los 100 milisegundos de tiempo muerto antes de activar `kD`.\n   - **Corrección:** Agregar un temporizador adicional para el tiempo muerto antes de activar `kD`.\n     ```pascal\n     VAR\n         t1 : TON;\n         t2 : TON;\n         t3 : TON;  // Agregar temporizador t3 para el tiempo muerto\n     END_VAR\n\n     1:\n         t1(IN := TRUE, PT := T#8S);\n         IF t1.Q THEN\n             t3(IN := TRUE, PT := T#100MS);  // Iniciar temporizador t3\n             IF t3.Q THEN\n                 kY := FALSE;\n                 kD := TRUE;\n                 estado := 2;\n             END_IF\n         END_IF\n     ```\n\n5. **Error en la sección CASE estado OF:**\n   - **Línea:** 22\n   - **Explicación:** En el estado 2, solo se desactiva `kY`, pero no se asegura que `kD` esté activo. Esto podría causar un comportamiento inesperado si `kD` no se activa correctamente.\n   - **Corrección:** Asegurarse de que `kD` esté activo en el estado 2.\n     ```pascal\n     2:\n         kY := FALSE;\n         kD := TRUE;  // Asegurarse de que kD esté activo\n     ```\n\nCon estas correcciones, el programa debería implementar correctamente el arranque estrella-triángulo, respetando todas las condiciones especificadas.",
     "evaluador2": false
    },
    {
     "codigo": "C5-185",
     "texto": "1. Transición de estrella a triángulo (Estados 1 y 2 del CASE): Al cumplirse `t1.Q`, se activa `kD` en el estado 1 y recién en el estado 2 (en el siguiente ciclo de scan) se desactiva `kY`. Esto provoca que ambos contactores estén activos simultáneamente, provocando un cortocircuito. Además, se omite por completo el tiempo muerto de 100 ms exigido (el temporizador `t2` está declarado pero no se utiliza). Corrección: En el estado 1, al cumplirse `t1.Q`, hacer únicamente `kY := FALSE` y pasar al estado 2. En el estado 2, evaluar el tiempo muerto con `t2` y, al cumplirse `t2.Q`, hacer `kD := TRUE` y pasar a un estado 3 (marcha continua).\n2. Lógica de paro (IF btnParo THEN): El bloque desactiva `kY`, `kD` y reinicia el estado, pero olvida apagar el contactor principal `kM`, por lo que el motor nunca se detendría por completo. Corrección: Añadir la instrucción `kM := FALSE;` dentro de este bloque IF.\n3. Reseteo y evaluación de temporizadores (t1 en el estado 1): El temporizador `t1` se ejecuta con `IN := TRUE` exclusivamente dentro del estado 1. Al pasar a otro estado (por ejemplo, al pulsar paro y volver al estado 0), el temporizador nunca recibe un `IN := FALSE`, por lo que no se reiniciará y fallará en el siguiente arranque. Corrección: Llamar a los temporizadores fuera de la estructura CASE asignando su condición de entrada según el estado correspondiente (ej. `t1(IN := (estado = 1), PT := T#8S);` y `t2(IN := (estado = 2), PT := T#100MS);`), evaluando únicamente sus salidas `.Q` dentro del CASE.",
     "evaluador2": true
    },
    {
     "codigo": "C5-106",
     "texto": "1. **Activación simultánea de kY y kD (Sección CASE, estado 1 y 2):** En el estado 1, al cumplirse `t1.Q`, se activa el contactor de triángulo (`kD := TRUE`) y se pasa al estado 2, donde recién en el siguiente ciclo de scan se desactiva el de estrella (`kY := FALSE`). Esto provoca que ambos contactores estén activos a la vez, provocando un cortocircuito y violando la condición de seguridad. Corrección: En el estado 1, al cumplirse `t1.Q`, se debe apagar únicamente la estrella (`kY := FALSE;`) y pasar a un estado intermedio, sin encender `kD` todavía.\n\n2. **Falta de tiempo muerto (Sección CASE):** El código omite por completo el tiempo muerto de 100 milisegundos exigido entre la desconexión de `kY` y la conexión de `kD`. El temporizador `t2` está declarado en las variables pero nunca se utiliza. Corrección: Crear un estado intermedio (por ejemplo, estado 2) en el que se inicie `t2` con `PT := T#100MS`. Solo cuando se cumpla `t2.Q`, se debe encender el triángulo (`kD := TRUE;`) y pasar a un estado final (por ejemplo, estado 3).\n\n3. **Llamada y reseteo del temporizador (Sección CASE, estado 1):** El temporizador `t1` se llama pasándole `IN := TRUE` exclusivamente dentro del estado 1. Al cambiar de estado o al pulsar el botón de paro, el temporizador deja de ejecutarse. Al no ejecutarse nunca con la entrada `IN := FALSE`, el temporizador no se reseteará y fallará en el próximo intento de arranque. Corrección: Extraer las llamadas a los temporizadores fuera de la estructura `CASE` para que se evalúen en cada ciclo de scan (por ejemplo: `t1(IN := (estado = 1), PT := T#8S);`), o asegurarse de llamarlos con `IN := FALSE` al reiniciar el sistema.\n\n4. **Lógica de parada incompleta (Sección IF btnParo THEN):** Al pulsar el botón de paro, el código desactiva `kY` y `kD`, y reinicia la máquina de estados (`estado := 0`), pero olvida apagar el contactor principal. Corrección: Añadir la instrucción `kM := FALSE;` dentro del bloque `IF btnParo THEN`.",
     "evaluador2": false
    },
    {
     "codigo": "C5-103",
     "texto": "Aquí tienes la lista de los errores lógicos identificados en el código, junto con su explicación y corrección:\n\n**1. Falta de desactivación del contactor principal (`kM`) al detener el sistema**\n*   **Sección:** Bloque `IF btnParo THEN` (al final del código).\n*   **Por qué es un error:** El requisito establece que `btnParo` debe desactivar *todos* los contactores en cualquier momento. Sin embargo, el código actual solo asigna `FALSE` a `kY` y `kD`, dejando el contactor principal `kM` activado.\n*   **Corrección:** Añadir la instrucción `kM := FALSE;` dentro del bloque `IF btnParo THEN`.\n\n**2. Activación simultánea de estrella (`kY`) y triángulo (`kD`)**\n*   **Sección:** `CASE estado OF`, estado 1 y estado 2.\n*   **Por qué es un error:** En el estado 1, cuando el temporizador `t1` termina (`t1.Q` es verdadero), el código enciende `kD` inmediatamente y cambia al estado 2. Recién en el estado 2 (durante el siguiente ciclo de scan del PLC) se apaga `kY`. Esto provoca que `kY` y `kD` estén activos al mismo tiempo durante al menos un ciclo, violando la restricción de seguridad y provocando un cortocircuito físico en la instalación.\n*   **Corrección:** En el estado 1, al cumplirse `t1.Q`, se debe apagar la estrella (`kY := FALSE;`) y cambiar al estado 2, *sin* encender `kD` todavía.\n\n**3. Omisión del tiempo muerto de 100 milisegundos**\n*   **Sección:** `CASE estado OF`, transición entre el apagado de `kY` y el encendido de `kD`.\n*   **Por qué es un error:** El requisito exige un tiempo muerto de 100 ms entre la desconexión de estrella y la conexión de triángulo para extinguir el arco eléctrico. El código declara el temporizador `t2` en las variables, pero jamás lo utiliza.\n*   **Corrección:** En el estado 2 (una vez apagado `kY`), se debe llamar al temporizador `t2` con un tiempo de 100 ms (`t2(IN := TRUE, PT := T#100MS);`). Cuando `t2.Q` sea verdadero, entonces se enciende el triángulo (`kD := TRUE;`) y se pasa a un nuevo estado 3 (marcha continua).\n\n**4. Falta de reinicio (reset) del temporizador `t1`**\n*   **Sección:** `CASE estado OF`, estado 1.\n*   **Por qué es un error:** Al escribir `t1(IN := TRUE, PT := T#8S);`, la entrada del temporizador se queda enclavada en `TRUE`. Si se pulsa el botón de paro y luego se vuelve a pulsar marcha, el temporizador no volverá a contar desde cero porque su entrada `IN` nunca pasó por `FALSE` para reiniciarse. El arranque estrella-triángulo fallará en el segundo intento.\n*   **Corrección:** La forma más robusta en IEC 61131-3 es evaluar los temporizadores fuera de la máquina de estados vinculando su entrada al estado correspondiente (ej. `t1(IN := (estado = 1), PT := T#8S);`). Alternativamente, si se dejan dentro del `CASE`, se debe asegurar de llamar a `t1(IN := FALSE);` y `t2(IN := FALSE);` en el estado 0 y dentro de la condición de `btnParo`.",
     "evaluador2": false
    },
    {
     "codigo": "C5-102",
     "texto": "1. **Error**: En la sección `CASE estado OF`, en el estado `1`, se activa `kD` antes de desactivar `kY`. Esto viola la condición de que `kY` y `kD` no deben estar activos simultáneamente.\n   - **Línea**: `kD := TRUE;`\n   - **Explicación**: Se activa `kD` antes de desactivar `kY`, lo que podría causar un estado intermedio donde ambos contactores están activos.\n   - **Corrección**: Desactivar `kY` antes de activar `kD`.\n\n2. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se respetan los 100 milisegundos de tiempo muerto después de desactivar `kY`.\n   - **Línea**: `kD := TRUE;`\n   - **Explicación**: No se incluye un temporizador para el tiempo muerto de 100 milisegundos.\n   - **Corrección**: Agregar un temporizador adicional para el tiempo muerto.\n\n3. **Error**: En la sección `CASE estado OF`, en el estado `2`, no se asegura que `kY` se desactive después de que `kD` se active.\n   - **Línea**: `kY := FALSE;`\n   - **Explicación**: La desactivación de `kY` está en el estado `2`, pero no se asegura que ocurra después de que `kD` se active.\n   - **Corrección**: Asegurar que `kY` se desactive después de que `kD` se active.\n\n4. **Error**: En la sección `IF btnParo THEN`, no se desactiva `kM`.\n   - **Línea**: `kY := FALSE;`\n   - **Explicación**: Solo se desactivan `kY` y `kD`, pero no `kM`.\n   - **Corrección**: Añadir `kM := FALSE;` en la sección `IF btnParo THEN`.\n\n5. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se reinicia el temporizador `t1` cuando se activa `btnMarcha`.\n   - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n   - **Explicación**: El temporizador `t1` no se reinicia cuando se activa `btnMarcha`, lo que podría causar comportamientos inesperados si `btnMarcha` se presiona nuevamente.\n   - **Corrección**: Reiniciar el temporizador `t1` al activar `btnMarcha`.\n\n6. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnParo` se presione mientras `t1` está en curso.\n   - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n   - **Explicación**: No se maneja el caso donde `btnParo` se presione mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n   - **Corrección**: Añadir una comprobación de `btnParo` antes de iniciar el temporizador `t1`.\n\n7. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso.\n   - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n   - **Explicación**: No se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n   - **Corrección**: Añadir una comprobación de `btnMarcha` antes de iniciar el temporizador `t1`.\n\n8. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnParo` se presione mientras `t1` está en curso.\n   - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n   - **Explicación**: No se maneja el caso donde `btnParo` se presione mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n   - **Corrección**: Añadir una comprobación de `btnParo` antes de iniciar el temporizador `t1`.\n\n9. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso.\n   - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n   - **Explicación**: No se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n   - **Corrección**: Añadir una comprobación de `btnMarcha` antes de iniciar el temporizador `t1`.\n\n10. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnParo` se presione mientras `t1` está en curso.\n    - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n    - **Explicación**: No se maneja el caso donde `btnParo` se presione mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n    - **Corrección**: Añadir una comprobación de `btnParo` antes de iniciar el temporizador `t1`.\n\n11. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso.\n    - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n    - **Explicación**: No se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n    - **Corrección**: Añadir una comprobación de `btnMarcha` antes de iniciar el temporizador `t1`.\n\n12. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnParo` se presione mientras `t1` está en curso.\n    - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n    - **Explicación**: No se maneja el caso donde `btnParo` se presione mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n    - **Corrección**: Añadir una comprobación de `btnParo` antes de iniciar el temporizador `t1`.\n\n13. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso.\n    - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n    - **Explicación**: No se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n    - **Corrección**: Añadir una comprobación de `btnMarcha` antes de iniciar el temporizador `t1`.\n\n14. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnParo` se presione mientras `t1` está en curso.\n    - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n    - **Explicación**: No se maneja el caso donde `btnParo` se presione mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n    - **Corrección**: Añadir una comprobación de `btnParo` antes de iniciar el temporizador `t1`.\n\n15. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso.\n    - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n    - **Explicación**: No se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n    - **Corrección**: Añadir una comprobación de `btnMarcha` antes de iniciar el temporizador `t1`.\n\n16. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnParo` se presione mientras `t1` está en curso.\n    - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n    - **Explicación**: No se maneja el caso donde `btnParo` se presione mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n    - **Corrección**: Añadir una comprobación de `btnParo` antes de iniciar el temporizador `t1`.\n\n17. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso.\n    - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n    - **Explicación**: No se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n    - **Corrección**: Añadir una comprobación de `btnMarcha` antes de iniciar el temporizador `t1`.\n\n18. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnParo` se presione mientras `t1` está en curso.\n    - **Línea**: `t1(IN := TRUE, PT := T#8S);`\n    - **Explicación**: No se maneja el caso donde `btnParo` se presione mientras `t1` está en curso, lo que podría causar comportamientos inesperados.\n    - **Corrección**: Añadir una comprobación de `btnParo` antes de iniciar el temporizador `t1`.\n\n19. **Error**: En la sección `CASE estado OF`, en el estado `1`, no se maneja el caso donde `btnMarcha` se presione nuevamente mientras `t1` está en curso.\n    - **Línea**: `",
     "evaluador2": false
    },
    {
     "codigo": "C5-160",
     "texto": "1. Estado 1 (t1(IN := TRUE, PT := T#8S);): el temporizador t1 se activa continuamente en cada ciclo de scan mientras el estado es 1, lo que provoca que nunca alcance el tiempo deseado de 8 segundos. Corrección: activar t1 solo al entrar en el estado 1, por ejemplo, usando una variable booleana para detectar el flanco de entrada al estado.\n\n2. Estado 1 (IF t1.Q THEN): kD se activa inmediatamente después de que t1.Q sea TRUE, sin respetar el tiempo muerto de 100 milisegundos entre la desconexión de kY y la conexión de kD. Corrección: primero cambiar a un estado intermedio donde se desactive kY y se inicie un segundo temporizador t2 para el tiempo muerto, y solo después de t2.Q conectar kD.\n\n3. Estado 2 (kY := FALSE;): kY se desactiva en el estado 2, pero esto debería ocurrir antes de activar kD, como parte del tiempo muerto. Corrección: mover la desactivación de kY al estado intermedio mencionado en el punto anterior.\n\n4. IF btnParo THEN: el código para btnParo no desactiva kM, lo cual es necesario para detener completamente el sistema. Corrección: añadir kM := FALSE; dentro del bloque IF btnParo THEN.\n\n5. Transición de estados: no hay transición de regreso al estado 0 después de activar kD, lo que deja el sistema en un estado indefinido tras completar el ciclo estrella-triángulo. Corrección: añadir lógica para regresar al estado 0 después de completar el ciclo, posiblemente usando un nuevo estado para indicar el fin del ciclo y reiniciar el sistema.",
     "evaluador2": false
    },
    {
     "codigo": "C5-133",
     "texto": "1. **Estado 1 – kY no se desconecta antes de conectar kD (solapamiento kY/kD):** Cuando `t1.Q` se activa, el código pone `kD := TRUE` sin haber puesto antes `kY := FALSE`. En ese mismo ciclo de scan ambos contactores quedan activos simultáneamente, violando el requisito de enclavamiento. Corrección: añadir `kY := FALSE;` justo antes de `kD := TRUE;` dentro del `IF t1.Q THEN`.\n\n2. **Estado 1 – Falta el tiempo muerto entre kY y kD:** La especificación exige 100 ms de pausa entre la desconexión de kY y la conexión de kD. El código pasa directamente a activar kD sin esperar ese intervalo. Corrección: al detectar `t1.Q`, desconectar `kY`, pasar a un estado intermedio (p. ej. `estado := 2`) donde se arranque `t2(IN := TRUE, PT := T#100MS)` y, solo cuando `t2.Q` sea TRUE, conectar `kD` y avanzar al estado final (p. ej. `estado := 3`).\n\n3. **Estado 1 – El temporizador t1 nunca se resetea:** `t1` se llama con `IN := TRUE` de forma permanente mientras se está en el estado 1, pero cuando se sale de ese estado nunca se llama con `IN := FALSE`. Si el sistema vuelve al estado 1 en un ciclo posterior, `t1.Q` seguirá siendo TRUE desde el primer instante porque el temporizador no se reinició. Corrección: al salir del estado 1 (o al entrar en él por primera vez), llamar `t1(IN := FALSE);` para resetear el temporizador, o bien llamarlo con `IN := FALSE` en todos los estados distintos de 1.\n\n4. **Estado 2 – Solo desconecta kY pero no conecta kD ni gestiona t2:** El estado 2 en el código actual únicamente hace `kY := FALSE` y no realiza ninguna acción adicional, dejando el arranque incompleto (kD nunca se activa desde este estado y el motor quedaría funcionando solo con kM). Esto es consecuencia directa del error 2: al no existir un estado intermedio de tiempo muerto, la lógica de conexión de kD quedó mal ubicada en el estado 1 y el estado 2 resulta inútil. Corrección: reestructurar los estados de modo que el estado 2 sea el tiempo muerto (arranca `t2`) y un estado 3 sea el de triángulo (`kD := TRUE`).\n\n5. **Bloque IF btnParo – kM nunca se desactiva:** Cuando se pulsa `btnParo`, el código pone `kY := FALSE` y `kD := FALSE` y vuelve al estado 0, pero no desactiva `kM`. El contactor principal permanece energizado indefinidamente aunque se haya ordenado el paro. Corrección: añadir `kM := FALSE;` dentro del bloque `IF btnParo THEN`.\n\n6. **Estado 0 – kM y kD no se inicializan a FALSE al arrancar o tras un paro:** Al entrar en el estado 0 (inicio o tras paro), las salidas `kM` y `kD` conservan el valor que tenían en el ciclo anterior. Si el paro no los puso a FALSE (error 5) o si se llega al estado 0 por otra vía, pueden quedar activos. Corrección: en el estado 0, antes o fuera del `IF btnMarcha`, asignar explícitamente `kM := FALSE; kD := FALSE;` para garantizar un estado seguro conocido mientras se espera la orden de marcha.",
     "evaluador2": false
    },
    {
     "codigo": "C5-159",
     "texto": "1. **Error en la transición de estado 1 a estado 2:**\n   - **Ubicación:** Dentro del `CASE estado OF`, en el bloque para `estado := 1`.\n   - **Descripción:** Al activar `kD := TRUE;` en el estado 1, no se está asegurando que `kY` se desactive antes de activar `kD`, lo cual puede llevar a que ambos contactores estén activos simultáneamente.\n   - **Corrección:** Antes de activar `kD`, se debe desactivar `kY` y esperar el tiempo muerto de 100 milisegundos. Esto se puede lograr añadiendo un nuevo estado para manejar el tiempo muerto.\n\n2. **Error en la desactivación de `kY` en el estado 2:**\n   - **Ubicación:** Dentro del `CASE estado OF`, en el bloque para `estado := 2`.\n   - **Descripción:** El código `kY := FALSE;` está en el estado 2, pero no hay una transición clara desde el estado 1 que asegure que `kY` se desactive antes de activar `kD`.\n   - **Corrección:** Mover la desactivación de `kY` al estado 1 antes de la transición al estado 2, y añadir un nuevo estado para manejar el tiempo muerto antes de activar `kD`.\n\n3. **Error en la falta de manejo del tiempo muerto:**\n   - **Ubicación:** No hay un manejo explícito del tiempo muerto de 100 milisegundos entre la desactivación de `kY` y la activación de `kD`.\n   - **Descripción:** El programa no implementa el tiempo muerto necesario para asegurar que `kY` y `kD` no estén activos simultáneamente.\n   - **Corrección:** Añadir un nuevo estado (por ejemplo, estado 3) para manejar el tiempo muerto de 100 milisegundos utilizando el temporizador `t2`.\n\n4. **Error en la inicialización y uso de los temporizadores:**\n   - **Ubicación:** En el uso de `t1` y `t2`.\n   - **Descripción:** Los temporizadores `t1` y `t2` no están correctamente inicializados o utilizados. `t1` se activa continuamente en el estado 1 sin ser reiniciado, y `t2` no se utiliza en absoluto.\n   - **Corrección:** Asegurarse de que `t1` se active solo una vez al entrar en el estado 1 y se reinicie adecuadamente. Utilizar `t2` en el nuevo estado para manejar el tiempo muerto de 100 milisegundos.\n\n5. **Error en la lógica de paro:**\n   - **Ubicación:** En la sección `IF btnParo THEN`.\n   - **Descripción:** La lógica de paro no desactiva `kM`, lo cual es necesario para detener completamente el sistema.\n   - **Corrección:** Añadir `kM := FALSE;` dentro del bloque `IF btnParo THEN` para asegurar que todos los contactores se desactiven al presionar el botón de paro.",
     "evaluador2": false
    },
    {
     "codigo": "C5-196",
     "texto": "1. **Estado 1 – kY no se desactiva antes de activar kD (solapamiento kY/kD):** Cuando `t1.Q` se cumple, el código pone `kD := TRUE` sin haber puesto antes `kY := FALSE`. En ese ciclo de scan ambos contactores quedan activos simultáneamente, violando el requisito de enclavamiento. Corrección: añadir `kY := FALSE;` justo antes de `kD := TRUE;` en esa rama.\n\n2. **Estado 1 – Falta el tiempo muerto de 100 ms entre kY y kD:** La especificación exige un tiempo muerto de 100 ms tras desconectar kY y antes de conectar kD. El código pasa directamente de apagar kY a encender kD en el mismo ciclo, sin ninguna espera. Corrección: al detectar `t1.Q`, apagar `kY`, pasar a un estado intermedio nuevo (p. ej. estado 2) donde se arranque `t2` con `PT := T#100MS`, y solo cuando `t2.Q` sea TRUE pasar al estado 3 donde se activa `kD`.\n\n3. **Estado 1 – El temporizador t1 nunca se resetea:** `t1` se llama con `IN := TRUE` de forma permanente mientras se está en el estado 1, pero cuando se sale de ese estado nunca se llama con `IN := FALSE`. En una ejecución posterior (si el sistema arranca de nuevo sin reiniciar el FB) `t1.Q` podría seguir activo desde el ciclo anterior. Corrección: al salir del estado 1 (o al entrar en el estado 0 por paro), llamar `t1(IN := FALSE, PT := T#8S);` para resetear el temporizador.\n\n4. **Estado 2 – Solo apaga kY pero no activa kD ni gestiona kM:** El estado 2 en el código original únicamente hace `kY := FALSE`, pero con la lógica actual `kD` ya se habría activado en el estado 1 (error 1) y `kM` nunca se desactiva al llegar a este estado de funcionamiento normal en triángulo. Tras la reestructuración indicada en el error 2, el estado final de triángulo debe mantener `kM := TRUE` y `kD := TRUE`, y el estado 2 (tiempo muerto) no debe activar `kD` todavía.\n\n5. **Bloque IF btnParo – kM no se desactiva:** Cuando se pulsa `btnParo`, el código apaga `kY` y `kD` y resetea `estado`, pero no apaga el contactor principal `kM`, que queda energizado indefinidamente. Corrección: añadir `kM := FALSE;` dentro del bloque `IF btnParo THEN`.\n\n6. **Estado 0 – kM, kY y kD no se garantizan en FALSE al inicio / tras paro:** Al volver al estado 0 por paro, solo se resetea `estado`; las salidas `kM`, `kY` y `kD` dependen de que el bloque `IF btnParo` las apague (y ya vimos que `kM` no se apaga). Además, en el arranque inicial del FB las variables retienen su valor previo si el estado 0 no las fuerza a FALSE. Corrección: en el estado 0, asignar explícitamente `kM := FALSE; kY := FALSE; kD := FALSE;` antes de evaluar `btnMarcha`, de modo que el estado de reposo siempre garantice los contactores apagados.",
     "evaluador2": true
    },
    {
     "codigo": "C5-164",
     "texto": "# Análisis de errores lógicos en FB_EstrellaTriangulo\n\n---\n\n**Error 1 — Estado 1: `kD` se activa antes de desconectar `kY` (violación del enclavamiento)**\n\n- **Dónde:** Estado `1`, dentro del bloque `IF t1.Q THEN`.\n- **Por qué es un error:** En cuanto expira el temporizador, el código hace `kD := TRUE` y salta al estado `2`, donde *después* se ejecuta `kY := FALSE`. Esto significa que durante al menos un ciclo de scan ambos contactores están activos simultáneamente, violando el requisito de que kY y kD jamás deben coincidir.\n- **Corrección:** Al detectar `t1.Q`, únicamente desactivar `kY` y avanzar al estado `2` (inicio del tiempo muerto). La activación de `kD` debe ocurrir en un estado posterior, tras cumplirse el tiempo muerto.\n\n---\n\n**Error 2 — Estado 1: el temporizador `t1` nunca se resetea**\n\n- **Dónde:** Estado `1`, llamada `t1(IN := TRUE, PT := T#8S)`.\n- **Por qué es un error:** `IN` se mantiene siempre en `TRUE` mientras se está en el estado `1`, pero nunca se pone a `FALSE` al salir de él. En una ejecución posterior del bloque (por ejemplo, si se hace un nuevo arranque), `t1` ya habrá completado su ciclo y `t1.Q` podría ser `TRUE` desde el primer scan, saltándose los 8 segundos.\n- **Corrección:** Al abandonar el estado `1` (o al entrar en el estado `0`), llamar al temporizador con `IN := FALSE` para resetearlo: `t1(IN := FALSE)`.\n\n---\n\n**Error 3 — Ausencia total del temporizador de tiempo muerto (`t2` nunca se usa)**\n\n- **Dónde:** La variable `t2` está declarada pero no aparece en ninguna parte del código.\n- **Por qué es un error:** El requisito exige 100 ms de tiempo muerto entre la desconexión de `kY` y la conexión de `kD`. Sin ese temporizador activo en un estado intermedio, el tiempo muerto no se implementa en absoluto.\n- **Corrección:** Introducir un estado intermedio (p. ej. estado `2`) donde se ejecute `t2(IN := TRUE, PT := T#100MS)` y, solo cuando `t2.Q` sea `TRUE`, se pase a un estado `3` donde se active `kD`. El estado actual `2` pasaría a ser ese estado `3`.\n\n---\n\n**Error 4 — Estado 2: `kY` se desactiva tarde y de forma incompleta**\n\n- **Dónde:** Estado `2`, instrucción `kY := FALSE`.\n- **Por qué es un error:** `kY` debería desactivarse en el mismo ciclo en que expira `t1`, es decir, al final del estado `1`, no un estado después. Tal como está, hay al menos un ciclo de scan en que el programa está en estado `2` con `kD := TRUE` (asignado en el estado anterior) y `kY` todavía en `TRUE` (aún no ejecutado el estado `2`). Además, una vez ejecutado el estado `2` en el primer scan, el programa no avanza a ningún estado siguiente, por lo que `kD` queda activo pero el autómata se queda bloqueado en el estado `2` reejecutando `kY := FALSE` indefinidamente sin propósito.\n- **Corrección:** Desactivar `kY` al final del estado `1` (junto con el reset de `t1`) y hacer que el estado `2` sea exclusivamente el tiempo muerto, avanzando a un estado `3` para activar `kD` y luego a un estado final estable.\n\n---\n\n**Error 5 — `btnParo` no desactiva `kM`**\n\n- **Dónde:** Bloque `IF btnParo THEN` al final del código.\n- **Por qué es un error:** Al pulsar paro se ponen a `FALSE` `kY` y `kD`, y se resetea `estado`, pero `kM` (el contactor principal) permanece activo. El motor seguiría alimentado, lo que contradice el requisito de que btnParo desactiva **todos** los contactores.\n- **Corrección:** Añadir `kM := FALSE;` dentro del bloque `IF btnParo THEN`.",
     "evaluador2": true
    },
    {
     "codigo": "C5-174",
     "texto": "1. **Falta de desconexión del contactor principal (`kM`) al pulsar paro**\n   * **Sección:** Bloque `IF btnParo THEN` (al final del código).\n   * **Por qué es un error:** El requisito exige explícitamente que `btnParo` desactive *todos* los contactores en cualquier momento. El código actual apaga `kY` y `kD`, pero omite apagar `kM`, por lo que el motor seguiría recibiendo tensión.\n   * **Corrección:** Añadir la instrucción `kM := FALSE;` dentro de la condición `IF btnParo THEN`.\n\n2. **Activación simultánea de estrella (`kY`) y triángulo (`kD`)**\n   * **Sección:** `CASE estado OF`, específicamente dentro del estado `1`.\n   * **Por qué es un error:** Cuando el temporizador `t1` termina (`t1.Q` es TRUE), el código ejecuta `kD := TRUE;` inmediatamente. En ese momento de la ejecución, `kY` sigue estando en `TRUE` (ya que `kY` se apaga recién en el estado `2`, durante el siguiente ciclo de scan del PLC). Esto provoca un cortocircuito físico y viola la restricción de que jamás deben estar activos a la vez.\n   * **Corrección:** En el estado `1`, al cumplirse `IF t1.Q THEN`, se debe apagar la estrella (`kY := FALSE;`) y cambiar de estado (`estado := 2;`), eliminando por completo la instrucción `kD := TRUE;` de esta sección.\n\n3. **Ausencia del tiempo muerto de 100 milisegundos**\n   * **Sección:** Transición entre el apagado de `kY` y el encendido de `kD` (falta de implementación en el `CASE`).\n   * **Por qué es un error:** El requisito pide un tiempo muerto de 100 ms para permitir la extinción del arco eléctrico en los contactores. Aunque la variable `t2 : TON;` está declarada, nunca se utiliza en el código.\n   * **Corrección:** Utilizar el estado `2` como estado de espera. En el estado `2`, llamar al temporizador `t2` configurado a 100 ms. Cuando `t2.Q` sea TRUE, entonces encender el triángulo (`kD := TRUE;`) y pasar a un estado final de marcha (por ejemplo, `estado := 3;`).\n\n4. **Los temporizadores nunca se reinician (Reset)**\n   * **Sección:** Estado `1` (`t1(IN := TRUE, PT := T#8S);`) y bloque de paro.\n   * **Por qué es un error:** Al asignar la entrada del temporizador como `IN := TRUE` de forma constante (hardcoded), el temporizador arranca y termina, pero nunca vuelve a cero. Si se detiene el sistema con `btnParo` y se vuelve a iniciar con `btnMarcha`, `t1.Q` seguirá siendo TRUE desde el primer instante, saltándose los 8 segundos en el segundo arranque.\n   * **Corrección:** Llamar a los temporizadores fuera de la estructura `CASE` vinculando su entrada `IN` a la condición lógica del estado (por ejemplo, `t1(IN := (estado = 1), PT := T#8S);` y `t2(IN := (estado = 2), PT := T#100MS);`), o bien asegurarse de reiniciarlos explícitamente llamándolos con `IN := FALSE` dentro del estado `0` y dentro del bloque `IF btnParo THEN`.",
     "evaluador2": false
    },
    {
     "codigo": "C5-119",
     "texto": "1. **Falta de desconexión del contactor principal (`kM`) al pulsar paro.**\n   - **Sección:** Bloque `IF btnParo THEN` (al final del código).\n   - **Por qué es un error:** El requisito exige explícitamente que `btnParo` desactive *todos* los contactores. El código actual desactiva `kY` y `kD`, pero olvida desactivar `kM`, lo que dejaría el contactor principal enclavado y el motor recibiendo tensión.\n   - **Corrección:** Añadir la instrucción `kM := FALSE;` dentro de la condición `IF btnParo THEN`.\n\n2. **Activación simultánea de estrella (`kY`) y triángulo (`kD`) (Riesgo de cortocircuito).**\n   - **Sección:** `CASE estado OF`, transición del estado 1 al estado 2.\n   - **Por qué es un error:** En el estado 1, cuando el temporizador `t1.Q` se cumple, el código hace `kD := TRUE` y pasa al estado 2. La instrucción `kY := FALSE` se ejecuta recién al entrar al estado 2 (en el siguiente ciclo de scan del PLC). Esto significa que durante al menos un ciclo de programa, `kY` y `kD` estarán activos al mismo tiempo, violando la restricción de seguridad.\n   - **Corrección:** En el estado 1, al cumplirse `t1.Q`, se debe ejecutar `kY := FALSE;` y *no* activar `kD` todavía.\n\n3. **Omisión del tiempo muerto de 100 ms (temporizador `t2` sin utilizar).**\n   - **Sección:** `CASE estado OF`, estados 1 y 2.\n   - **Por qué es un error:** El requisito pide un tiempo muerto de 100 milisegundos entre la desconexión de `kY` y la conexión de `kD` para dar tiempo mecánico a la apertura de los contactos. El código actual ignora este paso por completo. Además, el temporizador `t2` fue declarado en las variables pero nunca se implementó en la lógica.\n   - **Corrección:** Implementar un estado intermedio. Al cumplirse `t1.Q` en el estado 1, apagar `kY` y pasar al estado 2. En el estado 2, llamar al temporizador `t2(IN := TRUE, PT := T#100MS);`. Cuando `t2.Q` sea verdadero, ejecutar `kD := TRUE;` y pasar a un estado final de marcha (ej. estado 3).\n\n4. **Falta de reseteo de los temporizadores (`t1` y el futuro `t2`).**\n   - **Sección:** Bloque `IF btnParo THEN` y lógica interna del `CASE`.\n   - **Por qué es un error:** Según el estándar IEC 61131-3, un temporizador `TON` necesita que su entrada `IN` pase a `FALSE` para reiniciarse. En este código, si se pulsa el botón de paro o se completa la secuencia, `t1` nunca recibe un `IN := FALSE`. Si se intenta un segundo arranque, el temporizador ya estará cumplido o no contará desde cero.\n   - **Corrección:** Asegurar el reseteo llamando a `t1(IN := FALSE);` y `t2(IN := FALSE);` dentro del bloque `IF btnParo THEN` y en el estado 0. Una práctica aún mejor en IEC 61131-3 es instanciar los temporizadores fuera del `CASE`, vinculando su entrada `IN` a una condición booleana (por ejemplo, `t1(IN := (estado = 1), PT := T#8S);`).",
     "evaluador2": false
    },
    {
     "codigo": "C5-163",
     "texto": "1. Falta de inicialización del temporizador t1: El temporizador t1 se activa en el estado 1, pero nunca se reinicia, lo que puede causar un comportamiento incorrecto si el bloque se ejecuta más de una vez. Corrección: Asegúrate de que t1(IN := FALSE) se ejecute cuando el estado no sea 1 para reiniciar el temporizador.\n\n2. Activación simultánea de kY y kD: En el estado 1, kD se activa antes de desactivar kY, lo que viola la condición de que kY y kD no deben estar activos simultáneamente. Corrección: Cambia el orden de las operaciones en el estado 1 para desactivar kY antes de activar kD.\n\n3. Falta de tiempo muerto entre kY y kD: No se respeta el tiempo muerto de 100 milisegundos entre la desconexión de kY y la conexión de kD. Corrección: Añadir un estado intermedio que use el temporizador t2 para implementar el tiempo muerto antes de activar kD.\n\n4. Falta de desactivación de kM en btnParo: Al presionar btnParo, kM no se desactiva, lo que puede dejar el contactor principal activado. Corrección: Añadir kM := FALSE; dentro del bloque IF btnParo THEN.\n\n5. Falta de inicialización del temporizador t2: Similar al error 1, t2 nunca se inicializa ni se reinicia. Corrección: Asegúrate de que t2(IN := FALSE) se ejecute cuando no esté en el estado correspondiente al tiempo muerto.\n\n6. Estado inicial incorrecto: El estado inicial no está explícitamente definido, lo que puede llevar a un comportamiento impredecible. Corrección: Asegúrate de que el estado se inicialice a 0 al inicio del bloque de funciones.",
     "evaluador2": true
    },
    {
     "codigo": "C5-121",
     "texto": "1. **Estado 1 – kY no se desactiva antes de activar kD (solapamiento kY/kD):** Cuando `t1.Q` se cumple, el código pasa directamente a `kD := TRUE` sin haber puesto `kY := FALSE` previamente. En ese ciclo de scan ambos contactores están activos a la vez, violando el requisito de enclavamiento. Corrección: añadir `kY := FALSE;` justo antes de `kD := TRUE;` en esa rama.\n\n2. **Estado 1 – No se respeta el tiempo muerto de 100 ms entre kY y kD:** La especificación exige un intervalo de 100 ms entre la desconexión de kY y la conexión de kD. El código activa kD en el mismo ciclo en que desconecta kY (o incluso antes, véase error 1), sin ninguna espera. Corrección: introducir un estado intermedio (p. ej. estado 2) donde se desactive kY, se arranque el temporizador `t2` con `PT := T#100MS` y solo al completarse (`t2.Q`) se pase a un estado 3 donde se active kD.\n\n3. **Estado 1 – El temporizador t1 no se resetea al salir del estado:** `t1` se llama con `IN := TRUE` mientras `estado = 1`, pero cuando se abandona ese estado el temporizador queda con `IN` sin actualizarse (ya no se ejecuta su llamada), lo que puede dejar `t1.Q` activo. Si el sistema vuelve al estado 1 en algún ciclo futuro, `t1` podría dispararse inmediatamente. Corrección: antes de cambiar de estado, llamar `t1(IN := FALSE);` para resetear el temporizador, o bien llamar `t1` en todos los estados con `IN := (estado = 1)`.\n\n4. **Estado 2 – kY se pone a FALSE pero kM nunca se desactiva en el paro ni al finalizar:** En el bloque `IF btnParo`, `kM` no se desactiva (`kM := FALSE` está ausente), por lo que el contactor principal permanece energizado tras pulsar paro. Corrección: añadir `kM := FALSE;` dentro del bloque `IF btnParo THEN`.\n\n5. **Estado 2 – No hay transición de salida ni kD se mantiene correctamente:** El estado 2 solo ejecuta `kY := FALSE` cada ciclo pero nunca avanza a un estado estable de marcha en triángulo ni gestiona kD. Una vez alcanzado el estado 2 (con la lógica corregida), el sistema debe permanecer en un estado de \"marcha triángulo\" donde kM y kD estén activos. Corrección: tras la reestructuración de estados descrita en el error 2, el estado final de marcha triángulo debe limitarse a mantener `kM` y `kD` activos y esperar `btnParo`, sin modificar kY (que ya está en FALSE).",
     "evaluador2": true
    },
    {
     "codigo": "C5-153",
     "texto": "Respuesta:\n1. Falta inicializar el temporizador t1: el temporizador t1 no se inicializa antes de su uso, lo que puede llevar a comportamientos impredecibles. Corrección: añadir t1(IN := FALSE, PT := T#0S); al inicio del FUNCTION_BLOCK.\n2. Falta inicializar el temporizador t2: el temporizador t2 no se inicializa y no se usa en el código, lo que puede llevar a comportamientos impredecibles. Corrección: eliminar la declaración de t2 o inicializarlo si se necesita en el futuro.\n3. Falta manejar el tiempo muerto de 100 milisegundos: después de desconectar kY y antes de conectar kD, se debe esperar un tiempo muerto de 100 milisegundos. Corrección: añadir un nuevo temporizador t2 para manejar el tiempo muerto y modificar el estado 1 para incluir este tiempo muerto.\n4. Falta manejar el caso en que btnParo se presione mientras kY está activo: si btnParo se presiona mientras kY está activo, kY no se apagará hasta que t1.Q sea verdadero. Corrección: añadir una comprobación de btnParo en el estado 1 y cambiar el estado a 0 si btnParo es verdadero.\n5. Falta manejar el caso en que btnParo se presione mientras kD está activo: si btnParo se presiona mientras kD está activo, kD no se apagará hasta que t1.Q sea verdadero. Corrección: añadir una comprobación de btnParo en el estado 2 y cambiar el estado a 0 si btnParo es verdadero.\n6. Falta manejar el caso en que btnMarcha se presione mientras kY está activo: si btnMarcha se presiona mientras kY está activo, kY no se apagará y kD no se conectará. Corrección: añadir una comprobación de btnMarcha en el estado 1 y cambiar el estado a 0 si btnMarcha es verdadero.\n7. Falta manejar el caso en que btnMarcha se presione mientras kD está activo: si btnMarcha se presiona mientras kD está activo, kD no se apagará y kY no se conectará. Corrección: añadir una comprobación de btnMarcha en el estado 2 y cambiar el estado a 0 si btnMarcha es verdadero.",
     "evaluador2": true
    }
   ]
  },
  "C6": {
   "titulo": "Diagnóstico de escalado con histéresis",
   "enunciado": "Eres un asistente de programación de PLC. Trabajas conforme al estándar IEC 61131-3.\n\nTarea: el siguiente FUNCTION_BLOCK en Structured Text (IEC 61131-3) debería acondicionar una señal de temperatura: la entrada rawTemp entrega un valor entero de 0 a 27648 proporcional a 0.0–100.0 grados Celsius, que debe escalarse en la salida tempC; el enfriador debe activarse cuando tempC alcance 80.0 y desactivarse cuando descienda a 75.0, conservando su estado entre ambos umbrales; si rawTemp queda fuera del rango 0 a 27648 debe activarse almSensor y desactivarse el enfriador. El código contiene errores lógicos. Analízalo, identifica todos los errores, y para cada uno explica: en qué línea o sección está, por qué es un error y cuál sería la corrección. No reescribas el programa completo.\n\nFUNCTION_BLOCK FB_Temperatura\nVAR_INPUT\n    rawTemp : INT;\nEND_VAR\nVAR_OUTPUT\n    tempC : REAL;\n    enfriador : BOOL;\n    almSensor : BOOL;\nEND_VAR\n\ntempC := INT_TO_REAL(rawTemp / 27648 * 100);\n\nIF tempC >= 75.0 THEN\n    enfriador := TRUE;\nELSIF tempC <= 80.0 THEN\n    enfriador := FALSE;\nEND_IF\n\nIF rawTemp > 27648 THEN\n    almSensor := TRUE;\nEND_IF\nEND_FUNCTION_BLOCK\n\nEntrega únicamente la lista numerada de errores con su explicación y corrección propuesta.",
   "respuestas": [
    {
     "codigo": "C6-151",
     "texto": "1. **Fórmula de escalado (`tempC := INT_TO_REAL(rawTemp / 27648 * 100);`):** la división `rawTemp / 27648` se realiza en aritmética entera (ambos operandos son INT/literal entero), por lo que el resultado es siempre 0 para cualquier valor de `rawTemp` menor que 27648, y 1 solo cuando es exactamente 27648. Toda la expresión produce únicamente 0.0 o 100.0. Corrección: convertir primero a REAL y luego operar: `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`\n\n2. **Condiciones del histéretico invertidas (`IF tempC >= 75.0 … ELSIF tempC <= 80.0`):** los umbrales están intercambiados. La rama `>= 75.0` enciende el enfriador cuando la temperatura supera 75 °C (debería encenderse al llegar a 80 °C), y la rama `<= 80.0` lo apaga cuando está por debajo de 80 °C (debería apagarse al bajar a 75 °C). Además, como `<= 80.0` es siempre verdadero para valores bajos, el enfriador se apagaría inmediatamente en la mayoría de los casos. Corrección: invertir los umbrales: `IF tempC >= 80.0 THEN enfriador := TRUE; ELSIF tempC <= 75.0 THEN enfriador := FALSE; END_IF`\n\n3. **Alarma no se desactiva (`almSensor := TRUE` sin rama de desactivación):** una vez activada, `almSensor` nunca vuelve a `FALSE` aunque `rawTemp` regrese al rango válido. Corrección: añadir `ELSE almSensor := FALSE;` o reestructurar con una condición completa.\n\n4. **Condición de alarma incompleta (`IF rawTemp > 27648`):** solo detecta desbordamiento por arriba; el valor negativo o inferior a 0 no activa la alarma, incumpliendo el requisito de vigilar el rango completo 0–27648. Corrección: `IF rawTemp < 0 OR rawTemp > 27648 THEN`.\n\n5. **Enfriador no se fuerza a FALSE ante alarma:** la especificación exige desactivar el enfriador cuando hay fallo de sensor, pero el bloque de alarma solo actúa sobre `almSensor` y deja `enfriador` en el estado que tuviera. Corrección: dentro de la rama de alarma añadir `enfriador := FALSE;`.",
     "evaluador2": false
    },
    {
     "codigo": "C6-148",
     "texto": "1. **Error en la conversión de `rawTemp` a `tempC`:**\n   - **Ubicación:** Línea donde se asigna `tempC`.\n   - **Descripción del error:** La operación `rawTemp / 27648 * 100` se realiza con aritmética entera, lo que puede llevar a una pérdida de precisión antes de la conversión a `REAL`.\n   - **Corrección:** Asegúrate de que la división se realice en punto flotante para mantener la precisión. Cambia la línea a: `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`.\n\n2. **Error en la lógica de control del enfriador:**\n   - **Ubicación:** Bloque IF que controla `enfriador`.\n   - **Descripción del error:** La lógica actual activa el enfriador cuando `tempC` es mayor o igual a 75.0 y lo desactiva cuando es menor o igual a 80.0, lo cual es incorrecto. Debería activarse a 80.0 y desactivarse a 75.0.\n   - **Corrección:** Cambia la lógica a:\n     ```plaintext\n     IF tempC >= 80.0 THEN\n         enfriador := TRUE;\n     ELSIF tempC <= 75.0 THEN\n         enfriador := FALSE;\n     END_IF\n     ```\n\n3. **Error en la activación de `almSensor`:**\n   - **Ubicación:** Bloque IF que controla `almSensor`.\n   - **Descripción del error:** El código solo activa `almSensor` si `rawTemp` es mayor que 27648, pero no lo considera para valores negativos o desactiva el enfriador en caso de error.\n   - **Corrección:** Modifica el bloque IF para cubrir ambos casos fuera de rango y desactivar el enfriador:\n     ```plaintext\n     IF rawTemp < 0 OR rawTemp > 27648 THEN\n         almSensor := TRUE;\n         enfriador := FALSE;\n     ELSE\n         almSensor := FALSE;\n     END_IF\n     ```",
     "evaluador2": false
    },
    {
     "codigo": "C6-155",
     "texto": "1. Cálculo de tempC (tempC := INT_TO_REAL(rawTemp / 27648 * 100);): La división de enteros se realiza antes de la conversión a REAL, lo que resulta en una pérdida de precisión. Corrección: Convertir rawTemp a REAL antes de la división: tempC := (INT_TO_REAL(rawTemp) / 27648.0) * 100.0;\n\n2. Lógica de control del enfriador (IF tempC >= 75.0 THEN ... ELSIF tempC <= 80.0 THEN ...): La lógica está invertida; el enfriador debería activarse a 80.0 y desactivarse a 75.0, además, el uso de ELSIF es incorrecto para este caso. Corrección: Cambiar a IF tempC >= 80.0 THEN enfriador := TRUE; ELSIF tempC <= 75.0 THEN enfriador := FALSE;.\n\n3. Manejo de rawTemp fuera de rango (IF rawTemp > 27648 THEN ...): No se considera el caso en que rawTemp es menor que 0, y no se desactiva el enfriador cuando almSensor está activo. Corrección: Cambiar la condición a IF rawTemp < 0 OR rawTemp > 27648 THEN almSensor := TRUE; enfriador := FALSE;.\n\n4. Falta desactivar almSensor: Una vez que rawTemp vuelve a estar dentro del rango válido, almSensor debería desactivarse. Corrección: Añadir ELSE almSensor := FALSE; al final del bloque IF que verifica el rango de rawTemp.",
     "evaluador2": true
    },
    {
     "codigo": "C6-189",
     "texto": "1. **Error**: La conversión de `rawTemp` a `tempC` no está realizada correctamente. La fórmula actual divide `rawTemp` por 27648 y luego multiplica por 100, lo que resulta en un valor que no está en el rango de 0.0 a 100.0. La fórmula correcta debería ser `tempC := INT_TO_REAL(rawTemp) / 27648 * 100;`.\n\n2. **Error**: La lógica para controlar el `enfriador` está invertida. El `enfriador` debería activarse cuando `tempC` alcance 80.0 y desactivarse cuando descienda a 75.0. La condición `ELSIF tempC <= 80.0 THEN` debería ser `ELSIF tempC < 75.0 THEN`.\n\n3. **Error**: La lógica para controlar el `enfriador` no conserva su estado entre los umbrales de 75.0 y 80.0. Se necesita una variable de retención para mantener el estado del `enfriador` entre estos umbrales. Se puede agregar una variable interna `enfriadorEstado` para almacenar el estado del `enfriador`.\n\n4. **Error**: La condición para activar `almSensor` cuando `rawTemp` está fuera del rango 0 a 27648 no está completa. También debería considerar el caso cuando `rawTemp` es menor que 0. La condición debería ser `IF rawTemp < 0 OR rawTemp > 27648 THEN`.\n\n**Correcciones propuestas**:\n\n1. **Corrección**: `tempC := INT_TO_REAL(rawTemp) / 27648 * 100;`\n\n2. **Corrección**: `ELSIF tempC < 75.0 THEN`\n\n3. **Corrección**: Agregar una variable interna `enfriadorEstado` y modificar la lógica para controlar el `enfriador`:\n    ```pascal\n    VAR\n        enfriadorEstado : BOOL := FALSE;\n    END_VAR\n\n    IF tempC >= 80.0 THEN\n        enfriador := TRUE;\n        enfriadorEstado := TRUE;\n    ELSIF tempC < 75.0 THEN\n        enfriador := FALSE;\n        enfriadorEstado := FALSE;\n    ELSE\n        enfriador := enfriadorEstado;\n    END_IF\n    ```\n\n4. **Corrección**: `IF rawTemp < 0 OR rawTemp > 27648 THEN`",
     "evaluador2": false
    },
    {
     "codigo": "C6-157",
     "texto": "1. Cálculo de escalado (`tempC := INT_TO_REAL(rawTemp / 27648 * 100);`): Al operar con variables y literales enteros (`rawTemp / 27648`), el sistema realiza una división entera. Para cualquier valor de entrada menor a 27648 el resultado será 0, perdiendo toda la precisión antes de convertirse a REAL. Corrección: Convertir la entrada a REAL antes de operar y usar literales reales: `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`.\n2. Umbrales del enfriador (`IF tempC >= 75.0 THEN ... ELSIF tempC <= 80.0 THEN`): Los valores de los umbrales están invertidos respecto a la especificación. El código enciende el enfriador al llegar a 75.0 y lo apaga al llegar a 80.0. Corrección: Intercambiar los valores de los umbrales: `IF tempC >= 80.0 THEN enfriador := TRUE; ELSIF tempC <= 75.0 THEN enfriador := FALSE; END_IF;`.\n3. Condición de la alarma (`IF rawTemp > 27648 THEN almSensor := TRUE; END_IF`): Solo evalúa el límite superior, ignorando el límite inferior (menor a 0). Además, carece de una rama para volver a `FALSE`, por lo que la alarma quedará enclavada permanentemente tras el primer fallo. Corrección: Sustituir el IF por una asignación directa que evalúe ambos límites: `almSensor := (rawTemp < 0) OR (rawTemp > 27648);`.\n4. Interbloqueo del enfriador (ausente): La especificación exige que el enfriador se desactive si la señal está fuera de rango, pero el código actual no altera el estado del enfriador cuando hay alarma. Corrección: Añadir una condición al final del programa que fuerce el apagado, por ejemplo: `IF almSensor THEN enfriador := FALSE; END_IF;`.",
     "evaluador2": false
    },
    {
     "codigo": "C6-191",
     "texto": "1. **Error en la línea de cálculo de `tempC`:**\n   - **Explicación:** La fórmula utilizada para calcular `tempC` no está correctamente escalada. La división `rawTemp / 27648` debería ser realizada antes de la multiplicación por 100 para obtener la temperatura en grados Celsius.\n   - **Corrección:** Cambiar la línea a `tempC := INT_TO_REAL(rawTemp) / 27648 * 100;`\n\n2. **Error en la lógica de activación del `enfriador`:**\n   - **Explicación:** La lógica de activación del `enfriador` está invertida. El `enfriador` debería activarse cuando `tempC` alcance 80.0 y desactivarse cuando descienda a 75.0. La condición `ELSIF tempC <= 80.0 THEN` está incorrecta.\n   - **Corrección:** Cambiar la condición a `ELSIF tempC < 75.0 THEN` y asegurarse de que la primera condición sea `IF tempC >= 80.0 THEN`.\n\n3. **Error en la lógica de activación del `almSensor`:**\n   - **Explicación:** La lógica de activación del `almSensor` no considera el caso en que `rawTemp` sea menor que 0. Además, el `enfriador` debería desactivarse cuando `rawTemp` esté fuera del rango válido.\n   - **Corrección:** Agregar una condición para cuando `rawTemp` es menor que 0 y desactivar el `enfriador` en ese caso. Además, asegurarse de que el `almSensor` se active cuando `rawTemp` esté fuera del rango 0 a 27648.\n\n4. **Error en la lógica de desactivación del `enfriador`:**\n   - **Explicación:** La lógica de desactivación del `enfriador` no está correctamente implementada. El `enfriador` debería mantener su estado entre los umbrales de 75.0 y 80.0.\n   - **Corrección:** Agregar una variable interna para mantener el estado del `enfriador` y asegurarse de que se mantenga su estado entre los umbrales.\n\n5. **Error en la lógica de activación del `almSensor`:**\n   - **Explicación:** La lógica de activación del `almSensor` no considera el caso en que `rawTemp` sea menor que 0. Además, el `enfriador` debería desactivarse cuando `rawTemp` esté fuera del rango válido.\n   - **Corrección:** Agregar una condición para cuando `rawTemp` es menor que 0 y desactivar el `enfriador` en ese caso. Además, asegurarse de que el `almSensor` se active cuando `rawTemp` esté fuera del rango 0 a 27648.\n\n6. **Error en la lógica de desactivación del `enfriador`:**\n   - **Explicación:** La lógica de desactivación del `enfriador` no está correctamente implementada. El `enfriador` debería mantener su estado entre los umbrales de 75.0 y 80.0.\n   - **Corrección:** Agregar una variable interna para mantener el estado del `enfriador` y asegurarse de que se mantenga su estado entre los umbrales.",
     "evaluador2": false
    },
    {
     "codigo": "C6-168",
     "texto": "1. Cálculo de `tempC` (tempC := INT_TO_REAL(rawTemp / 27648 * 100);): La división de enteros `rawTemp / 27648` se realiza antes de la conversión a REAL, resultando en una pérdida de precisión. Corrección: Convertir `rawTemp` a REAL antes de la división: `tempC := (INT_TO_REAL(rawTemp) / 27648.0) * 100.0;`.\n\n2. Lógica de control del enfriador (IF tempC >= 75.0 THEN ... ELSIF tempC <= 80.0 THEN ...): La lógica actual enciende el enfriador a 75.0 y lo apaga a 80.0, lo cual es contrario a la especificación. Además, no conserva el estado entre los umbrales. Corrección: Cambiar la lógica a:\n   ``` \n   IF tempC >= 80.0 THEN\n       enfriador := TRUE;\n   ELSIF tempC <= 75.0 THEN\n       enfriador := FALSE;\n   END_IF\n   ```\n\n3. Manejo del rango de `rawTemp` (IF rawTemp > 27648 THEN ...): El código solo verifica si `rawTemp` es mayor que 27648, pero no si es menor que 0. Además, no se desactiva el enfriador cuando `almSensor` está activo. Corrección: Cambiar la condición a:\n   ```\n   IF rawTemp < 0 OR rawTemp > 27648 THEN\n       almSensor := TRUE;\n       enfriador := FALSE;\n   ELSE\n       almSensor := FALSE;\n   END_IF\n   ```",
     "evaluador2": false
    },
    {
     "codigo": "C6-190",
     "texto": "1. **Error de división entera en el escalado**\n   * **Sección:** `tempC := INT_TO_REAL(rawTemp / 27648 * 100);`\n   * **Explicación:** Al ser `rawTemp` y `27648` tipos de datos enteros, la operación `rawTemp / 27648` realiza una división entera. Para cualquier valor de `rawTemp` menor a 27648, el resultado será `0`. La conversión a `REAL` ocurre después de la operación, por lo que se pierden todos los decimales y la salida solo mostrará 0.0 o 100.0.\n   * **Corrección:** Convertir primero la variable a `REAL` antes de hacer la división, y utilizar literales reales (con punto decimal). \n     *Ejemplo:* `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`\n\n2. **Lógica de histéresis invertida**\n   * **Sección:** \n     ```iecst\n     IF tempC >= 75.0 THEN\n         enfriador := TRUE;\n     ELSIF tempC <= 80.0 THEN\n         enfriador := FALSE;\n     END_IF\n     ```\n   * **Explicación:** El requerimiento indica que el enfriador debe encenderse al alcanzar 80.0 y apagarse al descender a 75.0. El código hace exactamente lo contrario. Además, debido al orden del `IF...ELSIF`, cualquier valor entre 75.0 y 80.0 activará la primera condición (`>= 75.0`), encendiendo el enfriador prematuramente.\n   * **Corrección:** Intercambiar los umbrales de temperatura en las condiciones.\n     *Ejemplo:*\n     ```iecst\n     IF tempC >= 80.0 THEN\n         enfriador := TRUE;\n     ELSIF tempC <= 75.0 THEN\n         enfriador := FALSE;\n     END_IF\n     ```\n\n3. **Condición de alarma incompleta y sin restablecimiento**\n   * **Sección:**\n     ```iecst\n     IF rawTemp > 27648 THEN\n         almSensor := TRUE;\n     END_IF\n     ```\n   * **Explicación:** El requerimiento pide activar la alarma si `rawTemp` queda fuera del rango 0 a 27648. El código actual omite evaluar si el valor es menor a 0. Además, al usar un `IF` sin un `ELSE` (o sin asignación directa), la alarma se quedará enclavada en `TRUE` para siempre, incluso si la temperatura vuelve a un rango normal.\n   * **Corrección:** Evaluar ambos límites (menor a 0 y mayor a 27648) y asignar el resultado lógico directamente a la variable para que pueda activarse y desactivarse automáticamente.\n     *Ejemplo:* `almSensor := (rawTemp < 0) OR (rawTemp > 27648);`\n\n4. **Omisión de la desactivación del enfriador por alarma**\n   * **Sección:** Ausencia de código (debería ir después de la lógica de control y alarma).\n   * **Explicación:** El requerimiento exige explícitamente que si la señal está fuera de rango, debe \"desactivarse el enfriador\". El código actual evalúa la alarma pero no toma ninguna acción de seguridad sobre la salida `enfriador`.\n   * **Corrección:** Añadir una condición al final del bloque que fuerce el apagado del enfriador si la alarma está activa, sobrescribiendo cualquier orden anterior.\n     *Ejemplo:*\n     ```iecst\n     IF almSensor THEN\n         enfriador := FALSE;\n     END_IF\n     ```",
     "evaluador2": false
    },
    {
     "codigo": "C6-109",
     "texto": "1. **Error en el cálculo de escalado (División entera)**\n   * **Línea:** `tempC := INT_TO_REAL(rawTemp / 27648 * 100);`\n   * **Por qué es un error:** En IEC 61131-3, al dividir dos variables o constantes de tipo entero (`rawTemp` y `27648`), el PLC realiza una división entera, truncando los decimales. Para cualquier valor de `rawTemp` menor a 27648, el resultado de la división será `0`, y al multiplicarlo por 100 seguirá siendo `0`. La conversión a `REAL` ocurre cuando la precisión ya se ha perdido.\n   * **Corrección:** Se debe convertir el valor entero a real *antes* de realizar la operación matemática, y utilizar literales reales (con punto decimal). \n     * *Propuesta:* `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`\n\n2. **Error en la lógica de histéresis (Umbrales invertidos)**\n   * **Sección:** \n     ```iecst\n     IF tempC >= 75.0 THEN\n         enfriador := TRUE;\n     ELSIF tempC <= 80.0 THEN\n         enfriador := FALSE;\n     END_IF\n     ```\n   * **Por qué es un error:** La consigna indica que el enfriador debe activarse al alcanzar los 80.0 °C y desactivarse al descender a 75.0 °C. El código actual hace exactamente lo contrario: lo enciende en 75.0 y lo apaga en 80.0.\n   * **Corrección:** Intercambiar los valores de los umbrales en las condiciones.\n     * *Propuesta:* \n       ```iecst\n       IF tempC >= 80.0 THEN\n           enfriador := TRUE;\n       ELSIF tempC <= 75.0 THEN\n           enfriador := FALSE;\n       END_IF\n       ```\n\n3. **Error en la condición de la alarma y falta de reseteo**\n   * **Sección:**\n     ```iecst\n     IF rawTemp > 27648 THEN\n         almSensor := TRUE;\n     END_IF\n     ```\n   * **Por qué es un error:** Hay dos fallos aquí. Primero, la consigna pide que la alarma se active si el valor sale del rango 0 a 27648, pero el código omite comprobar si el valor es menor a 0. Segundo, al usar solo un `IF` sin un `ELSE` (o sin una asignación directa), la variable `almSensor` se quedará enclavada en `TRUE` para siempre una vez que se active, incluso si la temperatura vuelve a un rango normal.\n   * **Corrección:** Evaluar ambos límites (menor a 0 o mayor a 27648) y asignar el resultado directamente a la variable booleana para que se active y desactive automáticamente.\n     * *Propuesta:* `almSensor := (rawTemp < 0) OR (rawTemp > 27648);`\n\n4. **Error por omisión de seguridad (El enfriador no se desactiva con la alarma)**\n   * **Sección:** Ausente en el código (debería ir al final de la lógica).\n   * **Por qué es un error:** La consigna exige explícitamente que si `rawTemp` queda fuera de rango, debe \"desactivarse el enfriador\". El código actual evalúa la alarma, pero no tiene ninguna instrucción que fuerce el apagado del enfriador cuando esta condición de fallo ocurre.\n   * **Corrección:** Añadir una condición de interbloqueo después de la lógica de control de temperatura y de la evaluación de la alarma, para forzar el apagado del enfriador si hay fallo en el sensor.\n     * *Propuesta:*\n       ```iecst\n       IF almSensor THEN\n           enfriador := FALSE;\n       END_IF;\n       ```",
     "evaluador2": false
    },
    {
     "codigo": "C6-175",
     "texto": "1. Cálculo de tempC (tempC := INT_TO_REAL(rawTemp / 27648 * 100);): la división se realiza en orden de operaciones, por lo que rawTemp se divide primero por 27648, lo que puede resultar en un valor muy pequeño que luego se multiplica por 100, dando un resultado incorrecto. La corrección sería realizar la multiplicación antes de la división: tempC := INT_TO_REAL(rawTemp * 100 / 27648);\n2. Condición del IF (IF tempC >= 75.0 THEN): la lógica de encendido y apagado del enfriador está invertida. Según la especificación, el enfriador debe encenderse cuando tempC alcance 80.0 y apagarse cuando descienda a 75.0. La corrección sería invertir las condiciones: IF tempC >= 80.0 THEN enfriador := TRUE; ELSIF tempC <= 75.0 THEN enfriador := FALSE; END_IF;\n3. Condición del IF (IF rawTemp > 27648 THEN): la especificación indica que si rawTemp queda fuera del rango 0 a 27648 debe activarse almSensor y desactivarse el enfriador. Sin embargo, solo se activa almSensor si rawTemp es mayor que 27648, pero no se desactiva el enfriador. Además, no se considera el caso en el que rawTemp sea menor que 0. La corrección sería añadir una condición para cuando rawTemp sea menor que 0 y desactivar el enfriador en ambos casos: IF rawTemp > 27648 OR rawTemp < 0 THEN almSensor := TRUE; enfriador := FALSE; END_IF;",
     "evaluador2": false
    },
    {
     "codigo": "C6-135",
     "texto": "1. **Error en la línea de cálculo de `tempC`:**\n   - **Explicación:** La fórmula utilizada para calcular `tempC` no está correctamente normalizada. La división `rawTemp / 27648` debería ser realizada antes de la multiplicación por 100 para obtener la temperatura en grados Celsius.\n   - **Corrección:** Cambiar la línea a `tempC := INT_TO_REAL(rawTemp) / 27648 * 100;`.\n\n2. **Error en la lógica de control del `enfriador`:**\n   - **Explicación:** La lógica de control del `enfriador` está invertida. Según el enunciado, el enfriador debe activarse cuando `tempC` alcance 80.0 y desactivarse cuando descienda a 75.0. La condición `ELSIF tempC <= 80.0` está incorrecta.\n   - **Corrección:** Cambiar la línea `ELSIF tempC <= 80.0 THEN` a `ELSIF tempC < 75.0 THEN`.\n\n3. **Error en la lógica de control del `almSensor`:**\n   - **Explicación:** La lógica de control del `almSensor` no considera el caso en que `rawTemp` sea menor que 0. Además, el `enfriador` debería desactivarse cuando `rawTemp` esté fuera del rango válido.\n   - **Corrección:** Agregar una condición para manejar el caso en que `rawTemp` sea menor que 0 y desactivar el `enfriador` en ese caso. Además, asegurarse de que el `enfriador` se desactive cuando `rawTemp` esté fuera del rango válido.\n\n4. **Error en la lógica de control del `enfriador` (continuación):**\n   - **Explicación:** La lógica de control del `enfriador` no conserva su estado entre los umbrales de 75.0 y 80.0. Se necesita una variable interna para mantener el estado del `enfriador`.\n   - **Corrección:** Agregar una variable interna para mantener el estado del `enfriador` y utilizarla para conservar el estado entre los umbrales.\n\n5. **Error en la lógica de control del `almSensor`:**\n   - **Explicación:** La lógica de control del `almSensor` no considera el caso en que `rawTemp` sea menor que 0. Además, el `enfriador` debería desactivarse cuando `rawTemp` esté fuera del rango válido.\n   - **Corrección:** Agregar una condición para manejar el caso en que `rawTemp` sea menor que 0 y desactivar el `enfriador` en ese caso. Además, asegurarse de que el `enfriador` se desactive cuando `rawTemp` esté fuera del rango válido.\n\n6. **Error en la lógica de control del `enfriador` (continuación):**\n   - **Explicación:** La lógica de control del `enfriador` no conserva su estado entre los umbrales de 75.0 y 80.0. Se necesita una variable interna para mantener el estado del `enfriador`.\n   - **Corrección:** Agregar una variable interna para mantener el estado del `enfriador` y utilizarla para conservar el estado entre los umbrales.",
     "evaluador2": false
    },
    {
     "codigo": "C6-188",
     "texto": "1. **Fórmula de escalado — división entera antes de la conversión a REAL** (`rawTemp / 27648 * 100`): `rawTemp` y `27648` son ambos `INT`, por lo que la división se realiza en aritmética entera y produce siempre 0 (ya que rawTemp < 27648), haciendo que `tempC` sea siempre 0.0 independientemente del valor real. Corrección: convertir primero a REAL y luego operar: `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`\n\n2. **Lógica de histéresis invertida** (`IF tempC >= 75.0 THEN enfriador := TRUE; ELSIF tempC <= 80.0 THEN enfriador := FALSE;`): los umbrales están intercambiados y las condiciones se solapan. La rama que activa el enfriador dispara a 75.0 en lugar de 80.0, y la rama que lo desactiva dispara a 80.0 en lugar de 75.0; además, cualquier valor entre 75.0 y 80.0 cumple ambas condiciones a la vez, por lo que la segunda rama nunca se alcanza en ese rango. Corrección: `IF tempC >= 80.0 THEN enfriador := TRUE; ELSIF tempC <= 75.0 THEN enfriador := FALSE; END_IF` — así el estado se conserva entre ambos umbrales, implementando correctamente la histéresis.\n\n3. **Condición de alarma incompleta: no detecta valores negativos** (`IF rawTemp > 27648`): solo comprueba el límite superior, dejando sin detectar valores negativos (rawTemp < 0), que también están fuera de rango según la especificación. Corrección: `IF rawTemp < 0 OR rawTemp > 27648 THEN`.\n\n4. **Falta desactivar `almSensor` cuando la señal vuelve a ser válida**: `almSensor` solo se pone a `TRUE` pero nunca vuelve a `FALSE`, quedando enclavada indefinidamente aunque rawTemp regrese al rango válido. Corrección: añadir la rama `ELSE almSensor := FALSE;` dentro del IF de alarma.\n\n5. **Falta desactivar el enfriador ante alarma de sensor**: la especificación exige que cuando `almSensor` esté activa el enfriador se apague, pero el código no contempla esta acción. Corrección: dentro del bloque de alarma, añadir `enfriador := FALSE;` junto a la activación de `almSensor`.",
     "evaluador2": false
    },
    {
     "codigo": "C6-143",
     "texto": "## Lista de errores identificados\n\n---\n\n**Error 1 — Cálculo de escala con división entera antes de la conversión a REAL**\n\n- **Línea:** `tempC := INT_TO_REAL(rawTemp / 27648 * 100);`\n- **Por qué es un error:** `rawTemp` y `27648` son ambos `INT`, por lo que la división `rawTemp / 27648` se realiza en aritmética entera y produce **siempre 0** (salvo cuando `rawTemp = 27648`, donde da 1). El resultado se multiplica por 100 y *después* se convierte a `REAL`, perdiendo toda la precisión decimal.\n- **Corrección:** Convertir primero a `REAL` y luego operar:\n  ```\n  tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;\n  ```\n\n---\n\n**Error 2 — Lógica de histéresis invertida**\n\n- **Líneas:** bloque `IF tempC >= 75.0 ... ELSIF tempC <= 80.0`\n- **Por qué es un error:** Las condiciones están intercambiadas respecto a la especificación. Con esta lógica el enfriador se activa a 75 °C (debería activarse a 80 °C) y se desactiva a 80 °C (debería desactivarse a 75 °C). Además, la condición `ELSIF tempC <= 80.0` es siempre verdadera cuando la primera rama es falsa (`tempC < 75.0`), eliminando por completo la zona de histéresis.\n- **Corrección:** Invertir los umbrales y las acciones:\n  ```\n  IF tempC >= 80.0 THEN\n      enfriador := TRUE;\n  ELSIF tempC <= 75.0 THEN\n      enfriador := FALSE;\n  END_IF\n  ```\n\n---\n\n**Error 3 — Alarma de sensor no detecta valores negativos (rango incompleto)**\n\n- **Línea:** `IF rawTemp > 27648 THEN`\n- **Por qué es un error:** La especificación indica que el rango válido es **0 a 27648**. La condición actual solo detecta valores superiores a 27648, ignorando los valores negativos (`rawTemp < 0`), que también están fuera de rango y deben activar `almSensor`.\n- **Corrección:**\n  ```\n  IF rawTemp < 0 OR rawTemp > 27648 THEN\n  ```\n\n---\n\n**Error 4 — El enfriador no se desactiva ante alarma de sensor**\n\n- **Sección:** bloque de gestión de `almSensor`\n- **Por qué es un error:** La especificación exige que cuando se active `almSensor` el enfriador debe **desactivarse**. El código actual no incluye esa acción, por lo que el enfriador podría quedar encendido ante una lectura inválida.\n- **Corrección:** Añadir el apagado del enfriador y el restablecimiento de la alarma dentro del bloque condicional:\n  ```\n  IF rawTemp < 0 OR rawTemp > 27648 THEN\n      almSensor := TRUE;\n      enfriador := FALSE;\n  ELSE\n      almSensor := FALSE;\n  END_IF\n  ```",
     "evaluador2": true
    },
    {
     "codigo": "C6-140",
     "texto": "1. Cálculo de `tempC` (tempC := INT_TO_REAL(rawTemp / 27648 * 100);): La división de enteros `rawTemp / 27648` se realiza antes de la conversión a REAL, lo que provoca una pérdida de precisión. Corrección: Convertir `rawTemp` a REAL antes de la división: `tempC := (INT_TO_REAL(rawTemp) / 27648.0) * 100.0;`.\n\n2. Lógica de control del enfriador (IF tempC >= 75.0 THEN ... ELSIF tempC <= 80.0 THEN ...): La lógica actual enciende el enfriador a 75.0 y lo apaga a 80.0, lo cual es inverso a lo especificado. Además, no conserva el estado entre los umbrales. Corrección: Cambiar la lógica a:\n   ``` \n   IF tempC >= 80.0 THEN\n       enfriador := TRUE;\n   ELSIF tempC <= 75.0 THEN\n       enfriador := FALSE;\n   END_IF\n   ```\n\n3. Activación de `almSensor` (IF rawTemp > 27648 THEN ...): El código solo verifica si `rawTemp` es mayor que 27648, pero no considera el caso cuando es menor que 0. Corrección: Cambiar la condición a:\n   ```\n   IF rawTemp > 27648 OR rawTemp < 0 THEN\n       almSensor := TRUE;\n       enfriador := FALSE; // Asegurar que el enfriador se apague\n   ELSE\n       almSensor := FALSE; // Asegurar que la alarma se apague cuando el valor es válido\n   END_IF\n   ```",
     "evaluador2": false
    },
    {
     "codigo": "C6-182",
     "texto": "1. Cálculo de escalado (`tempC := INT_TO_REAL(rawTemp / 27648 * 100);`): Al ser `rawTemp` de tipo INT, la operación `rawTemp / 27648` realiza una división entera. Para cualquier valor de entrada menor al máximo, el resultado será 0, por lo que `tempC` siempre valdrá 0.0. Corrección: Convertir el valor a REAL antes de realizar las operaciones matemáticas: `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`.\n\n2. Lógica de histéresis del enfriador (`IF tempC >= 75.0 THEN...`): Los umbrales de encendido y apagado están invertidos respecto a la especificación (enciende en 75.0 y apaga en 80.0). Corrección: Intercambiar los valores en las condiciones: `IF tempC >= 80.0 THEN enfriador := TRUE; ELSIF tempC <= 75.0 THEN enfriador := FALSE; END_IF`.\n\n3. Condición de la alarma (`IF rawTemp > 27648 THEN almSensor := TRUE; END_IF`): Solo evalúa el límite superior del rango, ignorando si la señal cae por debajo de 0. Además, carece de una condición de apagado, por lo que una vez que `almSensor` pasa a TRUE, se queda enclavada para siempre. Corrección: Evaluar ambos límites y usar una asignación directa: `almSensor := (rawTemp < 0) OR (rawTemp > 27648);`.\n\n4. Interbloqueo del enfriador con la alarma: La especificación exige que al salir del rango (alarma activa) se desactive el enfriador, pero el código actual no vincula la alarma con el estado del enfriador. Corrección: Añadir al final del bloque una condición que fuerce el apagado por seguridad, por ejemplo: `IF almSensor THEN enfriador := FALSE; END_IF`.",
     "evaluador2": false
    },
    {
     "codigo": "C6-142",
     "texto": "## Lista de errores identificados\n\n---\n\n**Error 1 — Línea de escalado: división entera antes de la conversión a REAL**\n\n- **Dónde:** `tempC := INT_TO_REAL(rawTemp / 27648 * 100);`\n- **Por qué es un error:** `rawTemp` es `INT` y `27648` es una literal entera, por lo que `/` ejecuta división entera. Para cualquier valor de `rawTemp` menor que `27648`, el cociente es `0`, y el resultado siempre será `0.0` salvo cuando `rawTemp = 27648`. La conversión a `REAL` ocurre demasiado tarde, cuando la precisión ya se perdió.\n- **Corrección propuesta:** Convertir primero a `REAL` y usar literales reales para forzar aritmética en punto flotante:\n  ```\n  tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;\n  ```\n\n---\n\n**Error 2 — Lógica de histéresis invertida**\n\n- **Dónde:** Bloque `IF tempC >= 75.0 ... ELSIF tempC <= 80.0`\n- **Por qué es un error:** Las condiciones están intercambiadas respecto a la especificación. La rama `TRUE` se activa con `tempC >= 75.0` (umbral de apagado) y la rama `FALSE` con `tempC <= 80.0` (umbral de encendido). Esto invierte el comportamiento: el enfriador se encendería demasiado pronto y se apagaría demasiado tarde. Además, ambas condiciones se solapan en el rango 75–80, pero como `ELSIF` solo evalúa si la primera es falsa, en ese rango intermedio el enfriador siempre se activaría, eliminando la histéresis.\n- **Corrección propuesta:** Intercambiar los umbrales y las acciones:\n  ```\n  IF tempC >= 80.0 THEN\n      enfriador := TRUE;\n  ELSIF tempC <= 75.0 THEN\n      enfriador := FALSE;\n  END_IF\n  ```\n\n---\n\n**Error 3 — Alarma no detecta valores negativos (rango incompleto)**\n\n- **Dónde:** `IF rawTemp > 27648 THEN almSensor := TRUE; END_IF`\n- **Por qué es un error:** Solo se comprueba el límite superior. La especificación indica que `rawTemp` fuera del rango `0–27648` debe activar `almSensor`, pero valores negativos (posibles en `INT`) no son detectados.\n- **Corrección propuesta:**\n  ```\n  IF rawTemp < 0 OR rawTemp > 27648 THEN\n      almSensor := TRUE;\n  END_IF\n  ```\n\n---\n\n**Error 4 — La alarma nunca se desactiva**\n\n- **Dónde:** Mismo bloque `IF rawTemp > 27648 THEN almSensor := TRUE; END_IF`\n- **Por qué es un error:** No existe rama `ELSE` ni condición que ponga `almSensor := FALSE`. Una vez activada, la alarma permanece encendida indefinidamente aunque `rawTemp` vuelva al rango válido, lo que impide la recuperación automática.\n- **Corrección propuesta:** Añadir la rama `ELSE`:\n  ```\n  IF rawTemp < 0 OR rawTemp > 27648 THEN\n      almSensor := TRUE;\n  ELSE\n      almSensor := FALSE;\n  END_IF\n  ```\n\n---\n\n**Error 5 — El enfriador no se apaga ante condición de alarma**\n\n- **Dónde:** Bloque de alarma (ausencia de lógica de seguridad)\n- **Por qué es un error:** La especificación exige que cuando se active `almSensor` el enfriador se desactive, pero no existe ninguna instrucción que fuerce `enfriador := FALSE` en ese caso. El enfriador podría quedar activo con una señal de sensor inválida.\n- **Corrección propuesta:** Forzar el apagado del enfriador dentro del bloque de alarma:\n  ```\n  IF rawTemp < 0 OR rawTemp > 27648 THEN\n      almSensor := TRUE;\n      enfriador := FALSE;\n  ELSE\n      almSensor := FALSE;\n  END_IF\n  ```",
     "evaluador2": true
    },
    {
     "codigo": "C6-124",
     "texto": "1. **Error en la conversión de `rawTemp` a `tempC`:**\n   - **Ubicación:** Línea donde se asigna `tempC`.\n   - **Explicación:** La operación `rawTemp / 27648 * 100` se realiza con aritmética entera, lo que puede llevar a una pérdida de precisión antes de la conversión a `REAL`.\n   - **Corrección:** Cambiar la operación a `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;` para asegurar que la división se realice en punto flotante.\n\n2. **Error en la lógica de control del enfriador:**\n   - **Ubicación:** Bloque `IF` que controla `enfriador`.\n   - **Explicación:** La lógica actual activa el enfriador cuando `tempC` es mayor o igual a 75.0 y lo desactiva cuando es menor o igual a 80.0, lo cual es incorrecto. Debe activarse a 80.0 y desactivarse a 75.0, con histéresis.\n   - **Corrección:** Cambiar la lógica a:\n     ```plaintext\n     IF tempC >= 80.0 THEN\n         enfriador := TRUE;\n     ELSIF tempC <= 75.0 THEN\n         enfriador := FALSE;\n     END_IF\n     ```\n\n3. **Error en la verificación de `rawTemp` fuera de rango:**\n   - **Ubicación:** Bloque `IF` que controla `almSensor`.\n   - **Explicación:** Solo verifica si `rawTemp` es mayor que 27648, pero no si es menor que 0.\n   - **Corrección:** Cambiar la condición a:\n     ```plaintext\n     IF rawTemp < 0 OR rawTemp > 27648 THEN\n         almSensor := TRUE;\n         enfriador := FALSE; // Asegurar que el enfriador se desactive\n     ELSE\n         almSensor := FALSE;\n     END_IF\n     ```",
     "evaluador2": false
    },
    {
     "codigo": "C6-156",
     "texto": "## Lista de errores identificados\n\n---\n\n**Error 1 — Línea de escalado: división entera antes de la conversión a REAL**\n\n- **Ubicación:** `tempC := INT_TO_REAL(rawTemp / 27648 * 100);`\n- **Por qué es un error:** `rawTemp` es `INT` y `27648` es una constante entera, por lo que el operador `/` realiza división entera. Para cualquier valor de `rawTemp` menor que `27648`, el resultado de `rawTemp / 27648` es `0` (truncamiento), y `0 * 100` es `0`. La conversión a `REAL` ocurre al final, cuando la información ya se perdió. La salida `tempC` será siempre `0.0` salvo cuando `rawTemp = 27648`.\n- **Corrección:** Convertir `rawTemp` a `REAL` primero y usar constantes reales para que toda la aritmética sea en punto flotante:\n  ```\n  tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;\n  ```\n\n---\n\n**Error 2 — Lógica de histéresis invertida**\n\n- **Ubicación:** Bloque `IF tempC >= 75.0 ... ELSIF tempC <= 80.0`\n- **Por qué es un error:** Las condiciones están intercambiadas respecto al requisito. El enfriador debe **activarse** al llegar a **80.0** y **desactivarse** al bajar a **75.0**. El código actual lo activa con ≥ 75.0 y lo desactiva con ≤ 80.0, lo que invierte completamente el comportamiento deseado. Además, ambas condiciones se solapan en el rango 75.0–80.0, por lo que la rama `ELSIF` nunca se evalúa cuando la primera ya es verdadera.\n- **Corrección:** Invertir los umbrales y las acciones:\n  ```\n  IF tempC >= 80.0 THEN\n      enfriador := TRUE;\n  ELSIF tempC <= 75.0 THEN\n      enfriador := FALSE;\n  END_IF\n  ```\n  Así, entre 75.0 y 80.0 ninguna rama se ejecuta y el estado anterior se conserva (histéresis correcta).\n\n---\n\n**Error 3 — Condición de alarma incompleta: no detecta valores negativos**\n\n- **Ubicación:** `IF rawTemp > 27648 THEN`\n- **Por qué es un error:** El requisito indica que `rawTemp` fuera del rango **0 a 27648** debe activar `almSensor`. El código solo comprueba el límite superior (`> 27648`) e ignora los valores negativos (`rawTemp < 0`), que son posibles porque `rawTemp` es de tipo `INT` (puede tomar valores negativos).\n- **Corrección:** Añadir la comprobación del límite inferior:\n  ```\n  IF rawTemp < 0 OR rawTemp > 27648 THEN\n      almSensor := TRUE;\n  END_IF\n  ```\n\n---\n\n**Error 4 — Alarma activa no desactiva el enfriador ni se resetea**\n\n- **Ubicación:** Bloque `IF rawTemp > 27648` (gestión de `almSensor`)\n- **Por qué es un error:** El requisito establece que cuando `almSensor` se activa, el enfriador debe **desactivarse**. El código no incluye esa acción. Además, `almSensor` nunca se pone a `FALSE`, por lo que una vez activada la alarma permanece latched indefinidamente aunque `rawTemp` vuelva al rango válido.\n- **Corrección:** Gestionar ambos casos en una estructura `IF/ELSE`:\n  ```\n  IF rawTemp < 0 OR rawTemp > 27648 THEN\n      almSensor  := TRUE;\n      enfriador  := FALSE;\n  ELSE\n      almSensor  := FALSE;\n  END_IF\n  ```",
     "evaluador2": false
    },
    {
     "codigo": "C6-139",
     "texto": "1. Cálculo de tempC (tempC := INT_TO_REAL(rawTemp / 27648 * 100);): el orden de las operaciones no está correcto, ya que la división se realiza antes de la conversión a REAL, lo que puede resultar en una pérdida de precisión. Además, la conversión a REAL debería realizarse antes de la división. Corrección: tempC := INT_TO_REAL(rawTemp) / 27648 * 100;\n2. Condición del IF (IF tempC >= 75.0 THEN): la lógica de encendido y apagado del enfriador está invertida. El enfriador debería encenderse cuando tempC alcance 80.0 y apagarse cuando descienda a 75.0. Corrección: invertir las condiciones en los IF y ELSIF.\n3. Falta la condición para apagar el enfriador cuando tempC descienda a 75.0: la lógica actual solo maneja el encendido del enfriador, pero no su apagado. Corrección: añadir una nueva condición ELSIF tempC < 75.0 THEN enfriador := FALSE;.\n4. Falta la condición para desactivar almSensor cuando rawTemp esté dentro del rango válido: la lógica actual solo activa almSensor cuando rawTemp está fuera del rango, pero no lo desactiva cuando está dentro. Corrección: añadir una nueva condición IF rawTemp >= 0 AND rawTemp <= 27648 THEN almSensor := FALSE;.\n5. Falta la condición para manejar el caso en que rawTemp esté por debajo del rango válido: la lógica actual solo maneja el caso en que rawTemp esté por encima del rango, pero no lo hace cuando está por debajo. Corrección: añadir una nueva condición IF rawTemp < 0 THEN almSensor := TRUE; enfriador := FALSE;.\n6. Falta la condición para manejar el caso en que rawTemp esté fuera del rango válido y el enfriador esté encendido: la lógica actual no desactiva el enfriador cuando rawTemp está fuera del rango y el enfriador está encendido. Corrección: añadir una nueva condición IF rawTemp > 27648 AND enfriador THEN enfriador := FALSE;.\n7. Falta la condición para manejar el caso en que rawTemp esté dentro del rango válido y el enfriador esté apagado: la lógica actual no enciende el enfriador cuando rawTemp está dentro del rango y el enfriador está apagado. Corrección: añadir una nueva condición IF rawTemp >= 0 AND rawTemp <= 27648 AND NOT enfriador THEN enfriador := TRUE;.",
     "evaluador2": true
    },
    {
     "codigo": "C6-193",
     "texto": "1. **Error de división entera en el escalado**\n   * **Sección:** `tempC := INT_TO_REAL(rawTemp / 27648 * 100);`\n   * **Por qué es un error:** Al ser `rawTemp` una variable de tipo `INT`, la operación `rawTemp / 27648` realiza una división entera. Para cualquier valor de entrada menor a 27648, el resultado de la división será `0`. Al multiplicar `0 * 100` da `0`, y finalmente se convierte a `REAL`. La salida `tempC` siempre será `0.0` (o `100.0` si la entrada es exactamente 27648), perdiendo toda la proporcionalidad.\n   * **Corrección:** Se debe convertir el valor entero a real *antes* de realizar las operaciones matemáticas, o usar literales reales para forzar la conversión implícita: \n     `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`\n\n2. **Umbrales de histéresis invertidos**\n   * **Sección:** \n     ```iecst\n     IF tempC >= 75.0 THEN\n         enfriador := TRUE;\n     ELSIF tempC <= 80.0 THEN\n         enfriador := FALSE;\n     END_IF\n     ```\n   * **Por qué es un error:** El requerimiento indica que el enfriador debe activarse al alcanzar `80.0` y desactivarse al descender a `75.0`. El código hace exactamente lo contrario: lo enciende en `75.0` y lo apaga en `80.0`.\n   * **Corrección:** Invertir los valores de temperatura en las condiciones lógicas:\n     `IF tempC >= 80.0 THEN enfriador := TRUE; ELSIF tempC <= 75.0 THEN enfriador := FALSE; END_IF;`\n\n3. **Condición de alarma incompleta (falta límite inferior)**\n   * **Sección:** `IF rawTemp > 27648 THEN`\n   * **Por qué es un error:** El requerimiento exige que la alarma se active si `rawTemp` queda fuera del rango `0` a `27648`. El código actual solo evalúa si el valor supera el límite superior, ignorando por completo si el valor cae por debajo de `0` (valores negativos).\n   * **Corrección:** Incluir el límite inferior utilizando el operador lógico `OR`:\n     `IF rawTemp < 0 OR rawTemp > 27648 THEN`\n\n4. **Falta de reinicio (reset) para la alarma**\n   * **Sección:** \n     ```iecst\n     IF rawTemp > 27648 THEN\n         almSensor := TRUE;\n     END_IF\n     ```\n   * **Por qué es un error:** Si la variable `rawTemp` sale del rango, `almSensor` se establece en `TRUE`. Sin embargo, si el valor regresa al rango normal (0 a 27648), la alarma nunca vuelve a `FALSE` porque no hay una condición `ELSE` que la desactive.\n   * **Corrección:** Asignar directamente el resultado de la evaluación booleana a la variable, o usar una estructura `IF-ELSE`:\n     `almSensor := (rawTemp < 0) OR (rawTemp > 27648);`\n\n5. **El enfriador no se desactiva al ocurrir una alarma**\n   * **Sección:** Lógica de alarma y lógica del enfriador (ausencia de interbloqueo).\n   * **Por qué es un error:** El requerimiento indica explícitamente que si la señal queda fuera de rango \"debe activarse almSensor y desactivarse el enfriador\". En el código actual, la activación de la alarma no tiene ningún efecto sobre el estado de la variable `enfriador`, permitiendo que siga encendido aunque el sensor esté en fallo.\n   * **Corrección:** Forzar el apagado del enfriador cuando la alarma está activa. Esto se puede hacer sobrescribiendo la variable al final del bloque o integrándolo en la lógica principal:\n     ```iecst\n     IF almSensor THEN\n         enfriador := FALSE;\n     END_IF;\n     ```",
     "evaluador2": true
    },
    {
     "codigo": "C6-112",
     "texto": "1. **Error en la línea de cálculo de `tempC`:**\n   - **Ubicación:** Línea donde se asigna `tempC`.\n   - **Descripción del error:** La operación `rawTemp / 27648 * 100` se realiza con aritmética entera, lo que puede llevar a un resultado incorrecto debido a la truncación de decimales antes de la conversión a `REAL`.\n   - **Corrección:** Cambiar la operación para asegurar que se realice con aritmética de punto flotante: `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`.\n\n2. **Error en la lógica de control del enfriador:**\n   - **Ubicación:** Bloque `IF` que controla `enfriador`.\n   - **Descripción del error:** La lógica de control del enfriador está invertida. El enfriador debería activarse cuando `tempC` sea mayor o igual a 80.0 y desactivarse cuando sea menor o igual a 75.0. Además, el uso de `ELSIF` es incorrecto para este caso, ya que no se cubre el rango entre 75.0 y 80.0 correctamente.\n   - **Corrección:** Cambiar la lógica a:\n     ```pascal\n     IF tempC >= 80.0 THEN\n         enfriador := TRUE;\n     ELSIF tempC <= 75.0 THEN\n         enfriador := FALSE;\n     END_IF\n     ```\n\n3. **Error en la condición de `almSensor`:**\n   - **Ubicación:** Bloque `IF` que controla `almSensor`.\n   - **Descripción del error:** La condición solo verifica si `rawTemp` es mayor que 27648, pero no verifica si es menor que 0, lo cual también es un caso fuera de rango.\n   - **Corrección:** Cambiar la condición a:\n     ```pascal\n     IF rawTemp < 0 OR rawTemp > 27648 THEN\n         almSensor := TRUE;\n         enfriador := FALSE; // Asegurar que el enfriador se desactive si hay un error de sensor\n     ELSE\n         almSensor := FALSE;\n     END_IF\n     ```",
     "evaluador2": true
    },
    {
     "codigo": "C6-195",
     "texto": "1. Cálculo de escalado (`tempC := INT_TO_REAL(rawTemp / 27648 * 100);`): realiza una división entre números enteros antes de convertir el resultado a REAL. Para cualquier valor de `rawTemp` menor a 27648, la división entera dará 0, por lo que `tempC` siempre será 0.0. Corrección: convertir primero la entrada a REAL y usar literales reales en la operación: `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`\n2. Lógica de histéresis del enfriador (`IF tempC >= 75.0 THEN...`): los umbrales de encendido y apagado están invertidos. El código enciende el enfriador a los 75.0 y lo apaga a los 80.0, cuando la especificación exige exactamente lo contrario. Corrección: intercambiar los umbrales: `IF tempC >= 80.0 THEN enfriador := TRUE; ELSIF tempC <= 75.0 THEN enfriador := FALSE; END_IF`\n3. Condición de la alarma del sensor (`IF rawTemp > 27648 THEN`): solo evalúa el límite superior, ignorando si el valor cae por debajo de 0. Además, carece de una rama de apagado, por lo que una vez que `almSensor` pasa a TRUE, se queda enclavada para siempre. Corrección: evaluar ambos límites y usar una asignación directa: `almSensor := (rawTemp < 0) OR (rawTemp > 27648);`\n4. Interbloqueo del enfriador con la alarma: el código no desactiva el enfriador cuando la señal `rawTemp` está fuera de rango, incumpliendo la especificación de seguridad. Corrección: agregar una condición que fuerce el apagado del enfriador si hay alarma. Por ejemplo, añadiendo al final del código: `IF almSensor THEN enfriador := FALSE; END_IF`",
     "evaluador2": false
    },
    {
     "codigo": "C6-120",
     "texto": "1. Cálculo de tempC (tempC := INT_TO_REAL(rawTemp / 27648 * 100);): la operación de división se realiza antes de la conversión a REAL, lo que puede resultar en una pérdida de precisión debido a la conversión implícita a INT. Corrección: tempC := INT_TO_REAL(rawTemp) / 27648 * 100;\n2. Condición del IF (IF tempC >= 75.0 THEN): la lógica de activación y desactivación del enfriador está invertida. Según la especificación, el enfriador debe activarse cuando tempC alcance 80.0 y desactivarse cuando descienda a 75.0. Corrección: invertir las condiciones o cambiar los umbrales.\n3. Falta la rama de desactivación del enfriador: si tempC está entre 75.0 y 80.0, el enfriador no conserva su estado. Corrección: añadir una condición ELSE para mantener el estado actual del enfriador.\n4. Condición del IF (IF rawTemp > 27648 THEN): la especificación indica que si rawTemp queda fuera del rango 0 a 27648 debe activarse almSensor y desactivarse el enfriador. Sin embargo, solo se activa almSensor. Corrección: añadir enfriador := FALSE; dentro de esta condición.\n5. Falta la condición para cuando rawTemp está dentro del rango: si rawTemp está dentro del rango 0 a 27648, almSensor debe desactivarse. Corrección: añadir una condición ELSE para desactivar almSensor.",
     "evaluador2": false
    },
    {
     "codigo": "C6-192",
     "texto": "1. **Fórmula de escalado — división entera antes de la conversión a REAL** (`rawTemp / 27648 * 100`): `rawTemp` y `27648` son ambos `INT`, por lo que la división se realiza en aritmética entera y produce siempre 0 (ya que rawTemp < 27648), haciendo que `tempC` sea siempre 0.0. Corrección: convertir primero a REAL y luego operar: `tempC := INT_TO_REAL(rawTemp) / 27648.0 * 100.0;`\n\n2. **Umbrales de la histéresis intercambiados** (`IF tempC >= 75.0` para encender y `ELSIF tempC <= 80.0` para apagar): la lógica está invertida respecto a la especificación. El enfriador debe encenderse al llegar a 80.0 y apagarse al bajar a 75.0. Además, la condición `ELSIF tempC <= 80.0` es siempre verdadera cuando la primera rama es falsa (tempC < 75.0), eliminando cualquier histéresis real. Corrección: `IF tempC >= 80.0 THEN enfriador := TRUE; ELSIF tempC <= 75.0 THEN enfriador := FALSE; END_IF`\n\n3. **Falta la comprobación del límite inferior del rango** (`IF rawTemp > 27648`): la alarma solo se activa cuando rawTemp supera 27648, pero no cuando es negativo (< 0), incumpliendo la especificación que exige vigilar ambos extremos del rango. Corrección: `IF rawTemp < 0 OR rawTemp > 27648 THEN`\n\n4. **La alarma nunca se desactiva** (bloque `IF rawTemp > 27648`): `almSensor` solo recibe `TRUE` y jamás vuelve a `FALSE`, quedando enclavada indefinidamente. Corrección: añadir rama `ELSE almSensor := FALSE;` (o equivalente).\n\n5. **El enfriador no se desactiva ante alarma de sensor** (bloque de alarma): la especificación exige apagar el enfriador cuando rawTemp está fuera de rango, pero el bloque de alarma no asigna ningún valor a `enfriador`. Corrección: dentro de la rama de alarma añadir `enfriador := FALSE;`.",
     "evaluador2": false
    }
   ]
  },
  "C2": {
   "titulo": "De requisito ambiguo a especificación",
   "enunciado": "Eres un asistente de programación de PLC. Trabajas conforme al estándar IEC 61131-3.\n\nTarea: un cliente describe así lo que necesita para el control de la bomba de un pozo: \"Necesito que la bomba del pozo no se queme. Cuando el tanque de arriba esté vacío, que arranque sola; pero si el pozo está sin agua, que no arranque porque se quema. Y un botón para apagarla cuando queramos, y que una luz avise cuando algo ande mal.\" A partir de ese requisito, produce: (1) una tabla de entradas y salidas con nombre propuesto, tipo de dato IEC 61131-3 y descripción; (2) el tipo de POU que recomendarías (FUNCTION, FUNCTION_BLOCK o PROGRAM) con una justificación breve; (3) la lista de ambigüedades o información faltante que habría que aclarar con el cliente antes de programar. Entrega únicamente los tres apartados numerados, sin escribir código.",
   "respuestas": [
    {
     "codigo": "C2-183",
     "texto": "1. Tabla de entradas y salidas\n\n**Entradas (VAR_INPUT)**\n*   `snrTanqueVacio` | BOOL | Sensor de nivel del tanque superior (Activo cuando el tanque está vacío).\n*   `snrPozoVacio` | BOOL | Sensor de nivel del pozo (Activo cuando el pozo se queda sin agua).\n*   `btnApagar` | BOOL | Botón manual para detener o deshabilitar el funcionamiento de la bomba.\n*   `snrFallaExterna` | BOOL | Señal de protección de la bomba (ej. relé térmico o guardamotor) para detectar si \"algo anda mal\".\n\n**Salidas (VAR_OUTPUT)**\n*   `cmdBomba` | BOOL | Señal de mando para accionar el contactor o relé de la bomba del pozo.\n*   `indAlarma` | BOOL | Señal para encender la luz de aviso de falla o pozo vacío.\n\n2. Tipo de POU recomendado\n\n**FUNCTION_BLOCK**\n*Justificación:* El control de esta bomba requiere memoria (retención de estado). Por ejemplo, si la bomba arranca al vaciarse el tanque, debe mantenerse encendida hasta que se llene, lo que implica recordar su estado. Además, el manejo de alarmas y botones de parada suele requerir enclavamientos o detección de flancos. Un `FUNCTION_BLOCK` permite almacenar estos estados internos entre ciclos de scan, a diferencia de una `FUNCTION`, y ofrece mayor modularidad y reutilización que un `PROGRAM` en caso de que en el futuro se añadan más pozos.\n\n3. Lista de ambigüedades o información faltante a aclarar con el cliente\n\n*   **Condición de parada automática:** El cliente indicó que la bomba arranca cuando el tanque está vacío, pero no especificó cuándo debe detenerse. ¿Existe un sensor de \"tanque lleno\" para apagarla automáticamente?\n*   **Definición de \"algo ande mal\":** ¿La luz de aviso debe encenderse solo cuando el pozo se queda sin agua, o existe alguna otra señal de falla eléctrica/mecánica (como un relé térmico) que deba disparar esta alarma?\n*   **Comportamiento del botón de apagado:** ¿Es un interruptor fijo (tipo Auto/Apagado) o un pulsador momentáneo? Si se apaga con el botón, ¿cómo y cuándo se vuelve a habilitar el modo automático?\n*   **Reinicio tras falta de agua:** Si la bomba se detiene para protegerse porque el pozo se quedó sin agua, ¿debe arrancar sola de nuevo en cuanto el pozo recupere su nivel, o requiere que un operador presione un botón de reinicio (reset) por seguridad?\n*   **Lógica de los contactos (Hardware):** Es necesario definir si los sensores de nivel y el botón de apagado serán Normalmente Abiertos (NO) o Normalmente Cerrados (NC) para programar la lógica de seguridad adecuada (fail-safe).",
     "evaluador2": true
    },
    {
     "codigo": "C2-186",
     "texto": "1. **Tabla de entradas y salidas:**\n\n| Nombre Propuesto | Tipo de Dato | Descripción |\n|------------------|--------------|-------------|\n| `TankIsEmpty`    | BOOL         | Indica si el tanque de arriba está vacío |\n| `PumpTemperature`| INT          | Temperatura de la bomba del pozo |\n| `PumpOverheat`   | BOOL         | Indica si la bomba se ha sobrecalentado |\n| `PumpStopButton` | BOOL         | Botón para detener manualmente la bomba |\n| `PumpStatus`     | BOOL         | Estado de la bomba (encendida/apagada) |\n| `AlarmLight`     | BOOL         | Indica si hay un problema con la bomba |\n\n2. **Tipo de POU recomendado:**\n   - **PROGRAM**: Se recomienda utilizar un PROGRAM para este caso. Un PROGRAM es adecuado para manejar el flujo de control principal y las interacciones entre diferentes partes del sistema. En este caso, el programa principal controlará el arranque y apagado de la bomba, así como la gestión de la luz de alarma.\n\n3. **Lista de ambigüedades o información faltante:**\n   - **Umbral de temperatura de sobrecalentamiento**: ¿Cuál es la temperatura máxima permitida antes de que se considere que la bomba se ha sobrecalentado?\n   - **Tiempo de espera después de que el tanque esté vacío**: ¿Cuánto tiempo debe esperar la bomba antes de intentar arrancar nuevamente si el tanque se vacía?\n   - **Tiempo de encendido mínimo**: ¿Hay un tiempo mínimo que la bomba debe estar encendida antes de que pueda apagarse?\n   - **Comportamiento en caso de sobrecalentamiento**: ¿Debería la bomba apagarse automáticamente si se sobrecalienta? ¿O se debe esperar a que el usuario apague la bomba manualmente?\n   - **Comportamiento del botón de apagado**: ¿Cuando se presione el botón de apagado, la bomba debe detenerse inmediatamente o debe esperar a que el pozo esté vacío?",
     "evaluador2": true
    },
    {
     "codigo": "C2-176",
     "texto": "1. **Tabla de Entradas y Salidas**\n\n| Nombre Propuesto | Tipo de Dato | Descripción |\n|----------------|--------------|-------------|\n| tanqueVacio    | BOOL         | Indica si el tanque de arriba está vacío |\n| pozoSeco       | BOOL         | Indica si el pozo está sin agua |\n| btnApagar      | BOOL         | Botón para apagar la bomba manualmente |\n| bombaArranca   | BOOL         | Salida para controlar el arranque de la bomba |\n| luzAlerta      | BOOL         | Luz que avisa cuando algo anda mal |\n\n2. **Tipo de POU Recomendado**\n\nRecomendaría utilizar un **FUNCTION_BLOCK** para este control. La razón es que un FUNCTION_BLOCK permite encapsular el estado interno del sistema (como el temporizador para controlar el arranque de la bomba) y facilita la reutilización y la gestión de las variables de entrada y salida.\n\n3. **Lista de Ambigüedades o Información Faltante**\n\n- **Definición de \"algo anda mal\":** ¿Qué condiciones específicas deberían activar la luz de alerta? Por ejemplo, ¿si la bomba se enciende cuando el pozo está seco? ¿O si el botón de apagado no funciona?\n- **Tiempo de espera antes de arrancar la bomba:** ¿Cuánto tiempo debe esperar la bomba después de que el tanque esté vacío antes de arrancar?\n- **Control de sobrecalentamiento:** ¿Hay algún sensor de temperatura que indique si la bomba se está quemando? ¿Qué temperatura considera el cliente como \"quemarse\"?\n- **Comportamiento en caso de apagón:** ¿Qué debería hacer la bomba si el botón de apagón se mantiene pulsado durante un tiempo prolongado? ¿Debería tener un tiempo de espera antes de apagarse?\n- **Control de arranque múltiple:** ¿Debería haber alguna lógica para evitar que la bomba arranque múltiples veces en un corto periodo de tiempo?",
     "evaluador2": false
    },
    {
     "codigo": "C2-154",
     "texto": "1. **Tabla de Entradas y Salidas:**\n\n| Nombre Propuesto | Tipo de Dato IEC 61131-3 | Descripción |\n|----------------|------------------------|-------------|\n| `TankIsEmpty`  | BOOL                   | Indica si el tanque de arriba está vacío |\n| `PumpOverheat`   | BOOL                   | Indica si la bomba está en riesgo de quemarse |\n| `PumpEmpty`      | BOOL                   | Indica si el pozo está sin agua |\n| `StopButton`     | BOOL                   | Botón para apagar manualmente la bomba |\n| `PumpRun`        | BOOL                   | Salida para controlar el arranque de la bomba |\n| `AlarmLight`     | BOOL                   | Salida para encender la luz de advertencia |\n\n2. **Tipo de POU Recomendado:**\n   - **PROGRAM**: Se recomienda utilizar un PROGRAM para este caso. Un PROGRAM es adecuado para manejar un proceso de control secuencial y coordinar las diferentes condiciones y acciones que se describen. Un PROGRAM puede manejar múltiples entradas y salidas, y puede ser fácilmente expandido si se necesitan más funcionalidades en el futuro.\n\n3. **Lista de Ambigüedades o Información Faltante:**\n   - **Tiempo de Retardo**: ¿Hay un tiempo de retardo antes de que la bomba se encienda después de que el tanque esté vacío?\n   - **Niveles de Temperatura**: ¿Cuál es el umbral de temperatura que considera el cliente como \"riesgo de quemarse\"?\n   - **Niveles de Agua**: ¿Cuál es el umbral de nivel de agua que considera el cliente como \"sin agua\"?\n   - **Tiempo de Encendido**: ¿Hay un límite de tiempo después del cual la bomba debe apagarse automáticamente si no se detecta agua en el pozo?\n   - **Comportamiento en Fallos**: ¿Qué debe hacer la bomba si se detecta un fallo en algún sensor (por ejemplo, si el sensor de temperatura falla)?",
     "evaluador2": true
    },
    {
     "codigo": "C2-127",
     "texto": "# Análisis de requisitos: Control de bomba de pozo\n\n---\n\n## 1. Tabla de entradas y salidas\n\n| # | Nombre propuesto | Dirección | Tipo IEC 61131-3 | Descripción |\n|---|-----------------|-----------|------------------|-------------|\n| **ENTRADAS** |\n| 1 | `sensorTanqueVacio` | `%IX0.0` | `BOOL` | Sensor de nivel bajo del tanque superior (TRUE = tanque vacío) |\n| 2 | `sensorPozoSinAgua` | `%IX0.1` | `BOOL` | Sensor de nivel mínimo del pozo (TRUE = pozo sin agua) |\n| 3 | `btnParo` | `%IX0.2` | `BOOL` | Botón de paro manual de la bomba (TRUE = paro solicitado) |\n| **SALIDAS** |\n| 4 | `bombaPozo` | `%QX0.0` | `BOOL` | Activación del contactor de la bomba (TRUE = bomba en marcha) |\n| 5 | `luzAlarma` | `%QX0.1` | `BOOL` | Luz de aviso de condición anormal (TRUE = alarma activa) |\n\n---\n\n## 2. Tipo de POU recomendado\n\n**FUNCTION_BLOCK**\n\n**Justificación:** El control de la bomba requiere conservar estado entre ciclos de scan (por ejemplo, el enclavamiento del paro manual, el historial de alarma o futuros temporizadores de arranque/parada). Un `FUNCTION_BLOCK` tiene memoria interna propia, lo que permite instanciarlo con sus variables retenidas. Un `FUNCTION` no conserva estado y un `PROGRAM` es adecuado solo para la capa de coordinación global; la lógica de un equipo específico se encapsula mejor en un `FUNCTION_BLOCK` reutilizable e instanciable.\n\n---\n\n## 3. Ambigüedades e información faltante\n\n1. **Lógica de los sensores:** ¿Los sensores de nivel son normalmente abiertos o normalmente cerrados? ¿TRUE significa \"hay agua\" o \"no hay agua\"? Esto es crítico para la seguridad ante fallo de sensor.\n\n2. **Condición de rearranque tras paro manual:** Después de pulsar el botón de paro, ¿la bomba debe permanecer detenida hasta que el operador realice alguna acción de rearranque explícita (enclavamiento), o puede volver a arrancar sola en cuanto el tanque vuelva a estar vacío?\n\n3. **Condición exacta de alarma:** ¿Qué situaciones deben activar la luz de aviso? ¿Solo \"pozo sin agua con tanque vacío\"? ¿También el paro manual activo? ¿Fallo del contactor o discrepancia entre mando y retroalimentación?\n\n4. **Retroalimentación de la bomba:** ¿Existe un contacto auxiliar del contactor o un sensor de flujo para confirmar que la bomba realmente arrancó? Sin ello no se puede detectar fallo de arranque.\n\n5. **Temporización:** ¿Se requiere retardo al arranque (anti-golpe de ariete), tiempo mínimo de marcha o tiempo mínimo de parada para proteger el motor?\n\n6. **Rearranque automático tras recuperación del pozo:** Si el pozo recupera nivel mientras el tanque sigue vacío, ¿la bomba debe arrancar automáticamente o esperar confirmación del operador?\n\n7. **Nivel del tanque superior:** ¿Existe también un sensor de tanque lleno para detener la bomba cuando el tanque se llene, o solo hay sensor de vacío?\n\n8. **Prioridades de seguridad:** ¿Qué tiene mayor prioridad: el paro manual o la protección por pozo seco? (Se asume pozo seco, pero debe confirmarse.)\n\n9. **Tipo de botón de paro:** ¿Es un pulsador momentáneo (normalmente abierto/cerrado) o un selector con enclavamiento físico?\n\n10. **Requisitos eléctricos y de seguridad:** ¿Se requiere categoría de parada SIL/PLd, o es una aplicación estándar sin requisitos de seguridad funcional formales?",
     "evaluador2": false
    },
    {
     "codigo": "C2-179",
     "texto": "1. **Tabla de Entradas y Salidas**\n\n| Nombre Propuesto | Tipo de Dato IEC 61131-3 | Descripción |\n|------------------|------------------------|-------------|\n| `TankEmpty`      | BOOL                   | Indica si el tanque de arriba está vacío |\n| `PumpRunning`    | BOOL                   | Indica si la bomba está en funcionamiento |\n| `PumpFault`      | BOOL                   | Indica si hay un fallo en la bomba |\n| `StopButton`     | BOOL                   | Botón para detener manualmente la bomba |\n| `PumpStart`      | BOOL                   | Salida para iniciar la bomba |\n| `FaultLight`     | BOOL                   | Salida para encender la luz de advertencia de fallo |\n\n2. **Tipo de POU Recomendado**\n\nRecomendaría utilizar un **PROGRAM** para esta tarea. Un programa es adecuado porque maneja un proceso completo y puede coordinar múltiples entradas y salidas. Además, un programa puede mantener un estado persistente y realizar una secuencia de operaciones que se ajustan bien a los requisitos de control de la bomba.\n\n3. **Lista de Ambigüedades o Información Faltante**\n\n- **Definición de \"se queme\":** ¿Qué exactamente significa que la bomba \"se queme\"? ¿Es un fallo eléctrico, una sobrecarga, o algún otro tipo de daño?\n- **Tiempo de espera después de que el tanque esté vacío:** ¿Cuánto tiempo debe esperar la bomba antes de intentar arrancar nuevamente si el tanque se vacía?\n- **Condición de \"sin agua\" en el pozo:** ¿Cómo se detecta que el pozo está sin agua? ¿Es un sensor de nivel de agua o algún otro método?\n- **Tiempo de encendido de la luz de advertencia:** ¿Cuánto tiempo debe permanecer encendida la luz de advertencia una vez que se detecta un fallo?\n- **Acciones en caso de fallo:** ¿Qué acciones adicionales se deben tomar si se detecta un fallo en la bomba, además de encender la luz de advertencia?",
     "evaluador2": false
    },
    {
     "codigo": "C2-166",
     "texto": "1. **Tabla de entradas y salidas:**\n\n   | Nombre          | Tipo de dato IEC 61131-3 | Descripción                                           |\n   |-----------------|--------------------------|-------------------------------------------------------|\n   | `StartPump`     | `BOOL`                   | Señal para arrancar la bomba automáticamente cuando el tanque está vacío. |\n   | `WellEmpty`     | `BOOL`                   | Sensor que indica si el pozo está sin agua.           |\n   | `ManualStop`    | `BOOL`                   | Botón para apagar la bomba manualmente.               |\n   | `FaultIndicator`| `BOOL`                   | Luz indicadora de fallo en el sistema.                |\n   | `PumpStatus`    | `BOOL`                   | Estado de la bomba (encendida/apagada).               |\n\n2. **Tipo de POU recomendado:**\n\n   Recomendaría usar un `FUNCTION_BLOCK`. La razón es que un FUNCTION_BLOCK permite encapsular tanto el estado como el comportamiento de la bomba, lo que es útil para manejar las condiciones de arranque y parada, así como para gestionar el estado de la luz indicadora de fallos. Además, un FUNCTION_BLOCK puede ser instanciado múltiples veces si se desea controlar más de una bomba en el futuro.\n\n3. **Lista de ambigüedades o información faltante:**\n\n   - ¿Cuál es el criterio exacto para considerar que el tanque de arriba está \"vacío\"? ¿Se requiere un sensor específico para esto?\n   - ¿Qué condiciones específicas deben activar la luz indicadora de fallo? ¿Solo cuando el pozo está vacío y se intenta arrancar la bomba, o hay otras condiciones de fallo?\n   - ¿Cómo se debe comportar el sistema si el pozo se queda sin agua mientras la bomba está funcionando?\n   - ¿Existe un tiempo de retardo deseado entre el intento de arranque de la bomba y la verificación de las condiciones de seguridad?\n   - ¿Qué sucede si el botón de parada manual se activa mientras la bomba está funcionando? ¿Debe reiniciarse automáticamente cuando el botón se desactiva, o debe esperar a que el tanque esté vacío nuevamente?\n   - ¿Hay alguna consideración adicional de seguridad o mantenimiento que deba tenerse en cuenta en el diseño del sistema?",
     "evaluador2": false
    },
    {
     "codigo": "C2-194",
     "texto": "1. **Tabla de entradas y salidas:**\n\n   | Nombre          | Tipo de dato IEC 61131-3 | Descripción                                      |\n   |-----------------|--------------------------|--------------------------------------------------|\n   | `StartButton`   | `BOOL`                   | Botón para arrancar manualmente la bomba.        |\n   | `StopButton`    | `BOOL`                   | Botón para detener manualmente la bomba.         |\n   | `TankEmpty`     | `BOOL`                   | Sensor que indica si el tanque de arriba está vacío. |\n   | `WellEmpty`     | `BOOL`                   | Sensor que indica si el pozo está sin agua.      |\n   | `PumpRunning`   | `BOOL`                   | Salida para controlar el estado de la bomba.     |\n   | `FaultIndicator`| `BOOL`                   | Salida para activar una luz de aviso de fallo.   |\n\n2. **Tipo de POU recomendado:**\n\n   Recomendaría utilizar un `FUNCTION_BLOCK`. La razón es que un FUNCTION_BLOCK permite encapsular tanto el estado interno como la lógica de control necesaria para gestionar la operación de la bomba, incluyendo el manejo de condiciones de fallo y la interacción con los sensores y botones. Además, un FUNCTION_BLOCK puede ser instanciado múltiples veces si se requiere controlar más de una bomba en el futuro.\n\n3. **Lista de ambigüedades o información faltante:**\n\n   - ¿Cuál es el comportamiento esperado si el tanque de arriba se llena mientras la bomba está funcionando? ¿Debe detenerse automáticamente?\n   - ¿Qué debe suceder si el `StartButton` se presiona mientras el pozo está sin agua?\n   - ¿Cómo debe comportarse el sistema si ambos botones (`StartButton` y `StopButton`) se presionan simultáneamente?\n   - ¿Qué condiciones específicas deben activar la `FaultIndicator` además de la falta de agua en el pozo?\n   - ¿Existe un tiempo de retardo deseado para el arranque o parada de la bomba?\n   - ¿Qué tipo de reset o recuperación se espera después de que se active la `FaultIndicator`?\n   - ¿Hay alguna prioridad entre el control manual (botones) y el control automático (sensores)?",
     "evaluador2": false
    },
    {
     "codigo": "C2-145",
     "texto": "1. Tabla de entradas y salidas\n\n| Nombre | Tipo de dato | Descripción |\n| :--- | :--- | :--- |\n| **Entradas (VAR_INPUT)** | | |\n| `senTanqueVacio` | BOOL | Sensor de nivel del tanque superior (Activo = tanque vacío). |\n| `senPozoVacio` | BOOL | Sensor de nivel del pozo (Activo = pozo sin agua). |\n| `btnParo` | BOOL | Botón para apagar la bomba manualmente. |\n| **Salidas (VAR_OUTPUT)** | | |\n| `cmdBomba` | BOOL | Comando de encendido para el motor/contactor de la bomba. |\n| `luzAlarma` | BOOL | Luz indicadora de advertencia/falla. |\n\n2. Tipo de POU recomendado\n\n**FUNCTION_BLOCK**\n*Justificación:* El control de esta bomba requiere memoria interna (estado). Por ejemplo, si la bomba arranca al vaciarse el tanque, debe mantenerse encendida (enclavamiento) hasta que se llene, lo cual implica recordar su estado anterior. Además, el manejo de alarmas suele requerir retención de estados. Una `FUNCTION` no puede retener valores entre ciclos de escaneo, y un `PROGRAM` limitaría la reutilización del código si en el futuro el cliente añade más pozos o bombas al sistema.\n\n3. Lista de ambigüedades o información faltante a aclarar con el cliente\n\n* **Condición de paro automático:** El cliente indica que la bomba arranca cuando el tanque está vacío, pero no especifica cuándo debe detenerse automáticamente (por ejemplo, ¿existe un sensor de \"tanque lleno\"?).\n* **Reinicio tras el paro manual:** Si se presiona el botón para apagarla, ¿cómo vuelve el sistema a modo automático? ¿Se necesita un botón adicional de \"Arranque/Auto\" o un selector manual/automático?\n* **Definición de \"algo ande mal\" (Alarma):** ¿La luz de aviso solo debe encenderse cuando el pozo se queda sin agua, o existen otras señales de falla a considerar (como un relé térmico de sobrecarga de la bomba)?\n* **Reinicio de la alarma:** Una vez que se enciende la luz de aviso, ¿se apaga sola cuando el problema se resuelve (ej. el pozo vuelve a tener agua) o requiere que un operador presione un botón de \"Reset\" o \"Acuse de recibo\"?\n* **Naturaleza física de los sensores y botones:** Es necesario definir si los sensores y el botón de paro son Normalmente Abiertos (NO) o Normalmente Cerrados (NC) para programar la lógica de seguridad (fail-safe) correctamente.",
     "evaluador2": true
    },
    {
     "codigo": "C2-118",
     "texto": "1. **Tabla de entradas y salidas:**\n\n| Nombre          | Tipo de dato | Descripción                                      |\n|-----------------|--------------|--------------------------------------------------|\n| tanqueVacio     | BOOL         | Indica si el tanque de arriba está vacío          |\n| pozoSeco        | BOOL         | Indica si el pozo está sin agua                   |\n| btnApagar       | BOOL         | Botón para apagar manualmente la bomba             |\n| bombaArrancada  | BOOL         | Indica si la bomba está arrancada                 |\n| luzAlerta       | BOOL         | Indica si hay una condición de alerta (algo ande mal) |\n\n2. **Tipo de POU recomendado:**\n\nRecomendaría utilizar un **FUNCTION_BLOCK**. La razón es que un FUNCTION_BLOCK permite encapsular el estado interno de la bomba y manejar las transiciones entre diferentes estados (por ejemplo, arrancar, apagado, alerta) de manera más clara y estructurada. Además, un FUNCTION_BLOCK puede ser instanciado y reutilizado si se requiere controlar múltiples bombas en el futuro.\n\n3. **Lista de ambigüedades o información faltante:**\n\n- **Tiempo de arranque automático:** ¿Cuánto tiempo debe esperar la bomba después de que el tanque esté vacío antes de arrancar?\n- **Tiempo de encendido máximo:** ¿Hay un límite de tiempo máximo que la bomba debe estar encendida antes de apagarse automáticamente?\n- **Condición de alerta específica:** ¿Qué condiciones específicas deben cumplirse para encender la luz de alerta? Por ejemplo, ¿solo cuando la bomba se quema o también cuando el botón de apagado está presionado mientras la bomba está encendida?\n- **Prioridad de comandos:** ¿Cuál tiene prioridad, el botón de apagado manual o la condición de arranque automático cuando ambos están presentes?\n- **Estado inicial de las entradas:** ¿Cuál es el estado inicial de las entradas (por ejemplo, si el botón de apagado está presionado o no) cuando el sistema se enciende por primera vez?",
     "evaluador2": false
    },
    {
     "codigo": "C2-137",
     "texto": "**1. Tabla de Entradas y Salidas**\n\n| Nombre Propuesto | Tipo de Dato IEC 61131-3 | Descripción |\n| :--- | :--- | :--- |\n| `xSensorTanqueVacio` | BOOL | **Entrada:** Detecta si el tanque superior está vacío (TRUE = vacío). |\n| `xSensorTanqueLleno` | BOOL | **Entrada:** Detecta si el tanque superior está lleno (Añadida por deducción lógica para saber cuándo detener la bomba). |\n| `xSensorPozoVacio` | BOOL | **Entrada:** Detecta si el pozo se ha quedado sin agua (TRUE = sin agua). |\n| `xBotonParo` | BOOL | **Entrada:** Botón o interruptor manual para detener la bomba a voluntad del usuario. |\n| `xFalloTermicoBomba` | BOOL | **Entrada:** Señal del guardamotor o relé térmico (Asumida para la condición \"algo ande mal\"). |\n| `xBotonRearme` | BOOL | **Entrada:** Botón para apagar la luz de alarma y reiniciar el sistema tras un fallo (Añadida por deducción lógica). |\n| `qMandoBomba` | BOOL | **Salida:** Señal de control que acciona el contactor o variador para arrancar la bomba. |\n| `qLuzAlarma` | BOOL | **Salida:** Señal que enciende la luz indicadora de advertencia/fallo. |\n\n*Nota: El prefijo 'x' denota una variable booleana de entrada/memoria y 'q' una salida física, siguiendo convenciones habituales de programación.*\n\n**2. Tipo de POU recomendado**\n\nSe recomienda utilizar un **FUNCTION_BLOCK (Bloque de Función)**. \n\n**Justificación:** El control de una bomba requiere retener estados en memoria (por ejemplo, recordar que la bomba arrancó cuando el tanque se vació y mantenerla encendida hasta que se llene, o mantener encendida la luz de alarma hasta que un operador la reconozca). A diferencia de una FUNCTION (que no tiene memoria interna y siempre devuelve el mismo resultado para las mismas entradas), el FUNCTION_BLOCK permite el uso de variables estáticas y biestables (como flip-flops SR/RS). Además, si en el futuro el cliente añade más pozos o bombas, el FUNCTION_BLOCK se puede instanciar múltiples veces reutilizando la misma lógica.\n\n**3. Lista de ambigüedades e información faltante a aclarar con el cliente**\n\n1. **Condición de parada por llenado:** El cliente indica que la bomba arranca cuando el tanque está vacío, pero no especifica en qué momento debe detenerse. ¿Existe un sensor de \"tanque lleno\" o se debe apagar por tiempo?\n2. **Recuperación del pozo:** Si la bomba se detiene porque el pozo se quedó sin agua, ¿cuándo es seguro volver a arrancar? ¿Existe un sensor de \"nivel normal\" en el pozo o se debe esperar un tiempo específico antes de intentar de nuevo?\n3. **Comportamiento del botón de apagado:** ¿Es un interruptor fijo (modo Automático / modo Apagado) o es un pulsador momentáneo? Si es un pulsador, ¿cómo se vuelve a poner el sistema en modo automático?\n4. **Definición de \"algo ande mal\":** ¿La luz de alarma solo debe encenderse cuando el pozo se queda sin agua, o también si hay un fallo eléctrico/térmico en el motor de la bomba? \n5. **Apagado de la alarma:** Una vez que la luz de aviso se enciende, ¿cómo se apaga? ¿Se apaga sola cuando vuelve el agua al pozo, o requiere que un operador presione un botón de \"rearme/reconocimiento\"?\n6. **Seguridad de los sensores (Fail-Safe):** ¿Los sensores de nivel y el botón de paro son Normalmente Abiertos (NO) o Normalmente Cerrados (NC)? (Por seguridad, se recomienda que el botón de paro y las señales de fallo sean NC para que la bomba se detenga si se corta un cable).",
     "evaluador2": false
    },
    {
     "codigo": "C2-129",
     "texto": "# Análisis de Requisitos – Control de Bomba de Pozo\n\n---\n\n## 1. Tabla de Entradas y Salidas\n\n### Entradas (Inputs)\n\n| Nombre | Tipo IEC 61131-3 | Descripción |\n|---|---|---|\n| `LS_TANK_EMPTY` | `BOOL` | Sensor de nivel bajo del tanque superior (TRUE = tanque vacío, solicita arranque) |\n| `LS_TANK_FULL` | `BOOL` | Sensor de nivel alto del tanque superior (TRUE = tanque lleno, solicita paro) |\n| `LS_WELL_DRY` | `BOOL` | Sensor de nivel mínimo del pozo (TRUE = sin agua, bloquea arranque) |\n| `PB_STOP` | `BOOL` | Pulsador de paro manual (NC recomendado, TRUE = paro solicitado) |\n| `CB_FAULT` | `BOOL` | Contacto auxiliar del guardamotor / disyuntor (TRUE = falla eléctrica/térmica) |\n\n### Salidas (Outputs)\n\n| Nombre | Tipo IEC 61131-3 | Descripción |\n|---|---|---|\n| `Q_PUMP` | `BOOL` | Activación del contactor de la bomba (TRUE = bomba en marcha) |\n| `Q_ALARM_LIGHT` | `BOOL` | Lámpara de alarma (TRUE = condición anormal presente) |\n\n### Variables Internas sugeridas\n\n| Nombre | Tipo IEC 61131-3 | Descripción |\n|---|---|---|\n| `PUMP_ENABLED` | `BOOL` | Condición lógica interna que habilita el arranque |\n| `FAULT_ACTIVE` | `BOOL` | Bandera interna de falla activa |\n\n---\n\n## 2. Tipo de POU Recomendado\n\n**→ `FUNCTION_BLOCK`**\n\n**Justificación:**\nEl control de esta bomba requiere **estado interno persistente entre ciclos de scan** (memoria de marcha/paro, retención de fallas, enclavamientos). Un `FUNCTION` no retiene estado. Un `PROGRAM` sería válido, pero un `FUNCTION_BLOCK` es preferible porque:\n- Permite **instanciar el mismo bloque** si en el futuro el cliente agrega más pozos o bombas.\n- Encapsula la lógica y el estado de forma cohesionada y reutilizable.\n- Facilita las pruebas unitarias del bloque de forma aislada.\n\nEl `FUNCTION_BLOCK` se instanciaría y llamaría desde un `PROGRAM` principal.\n\n---\n\n## 3. Ambigüedades e Información Faltante\n\n1. **Condición exacta de \"tanque vacío\":** ¿Se usa un sensor de nivel discreto (flotador/electrodo) o un transmisor analógico con umbral configurable? ¿Hay histéresis entre el punto de arranque y el punto de paro?\n\n2. **Confirmación de arranque vs. señal de marcha:** ¿Se requiere retroalimentación del contactor (contacto auxiliar) para confirmar que la bomba realmente arrancó, o basta con energizar la salida?\n\n3. **Comportamiento ante falla del guardamotor:** ¿La falla debe bloquearse hasta un reset manual del operador, o se permite un rearranque automático una vez que desaparece la falla?\n\n4. **Lógica del pulsador de paro:** ¿El paro manual debe ser momentáneo (el sistema rearranque solo cuando el tanque vuelva a estar vacío) o debe requerir un reset/rearranque manual explícito?\n\n5. **Condición de \"pozo sin agua\" durante marcha:** Si el pozo se queda sin agua *mientras la bomba ya está corriendo*, ¿debe parar inmediatamente o hay un retardo para evitar disparos por falsas lecturas (p. ej., turbulencia del agua)?\n\n6. **Temporización de arranque:** ¿Se requiere un retardo mínimo entre paros y rearranques (tiempo de espera) para proteger el motor?\n\n7. **Criterio de la luz de alarma:** ¿Qué condiciones exactas la activan? (¿solo pozo seco?, ¿también falla eléctrica?, ¿tanque lleno por demasiado tiempo?) ¿Debe parpadear o encenderse fija? ¿Hay bocina asociada?\n\n8. **Tipo y tensión del motor:** Dato necesario para dimensionar el guardamotor y definir si se requiere arranque suave o estrella-triángulo, lo que afectaría las salidas del PLC.\n\n9. **Acceso remoto o HMI:** ¿Se necesita visualización, registro de eventos o control desde algún panel o sistema SCADA?\n\n10. **Normativa de seguridad aplicable:** ¿Existe algún requisito de nivel de integridad de seguridad (SIL) o categoría de parada que deba cumplirse?",
     "evaluador2": false
    },
    {
     "codigo": "C2-149",
     "texto": "# Análisis de Requisitos – Control de Bomba de Pozo\n\n---\n\n## 1. Tabla de Entradas y Salidas\n\n### Entradas (Inputs)\n\n| Nombre | Tipo IEC 61131-3 | Descripción |\n|---|---|---|\n| `LS_TANK_EMPTY` | `BOOL` | Sensor de nivel bajo del tanque superior (TRUE = tanque vacío → solicita arranque) |\n| `LS_WELL_DRY` | `BOOL` | Sensor de nivel bajo del pozo (TRUE = pozo sin agua → bloquea arranque) |\n| `PB_STOP` | `BOOL` | Pulsador de paro manual (TRUE = operador solicita detener la bomba) |\n| `LS_TANK_FULL` | `BOOL` | Sensor de nivel alto del tanque superior (TRUE = tanque lleno → detiene la bomba) |\n| `CB_FAULT` | `BOOL` | Contacto auxiliar del guardamotor / disyuntor (TRUE = falla eléctrica detectada) |\n\n### Salidas (Outputs)\n\n| Nombre | Tipo IEC 61131-3 | Descripción |\n|---|---|---|\n| `M_PUMP` | `BOOL` | Bobina del contactor de la bomba (TRUE = bomba en marcha) |\n| `AL_FAULT_LAMP` | `BOOL` | Lámpara / piloto de alarma (TRUE = condición anormal activa) |\n\n---\n\n## 2. Tipo de POU Recomendado\n\n**`FUNCTION_BLOCK`**\n\n**Justificación:**\nEl control requiere **memoria de estado** (la bomba debe mantenerse encendida o apagada entre ciclos de scan, y la alarma debe retenerse aunque la falla sea transitoria), lo cual es la característica definitoria de un Function Block frente a una FUNCTION. Se recomienda sobre un PROGRAM porque encapsular la lógica en un FB permite **reutilizarlo** si el cliente tiene más de un pozo, facilita las pruebas unitarias y mantiene el PROGRAM principal limpio como orquestador. El PROGRAM principal simplemente instanciará el FB y conectará las variables físicas de E/S.\n\n---\n\n## 3. Ambigüedades e Información Faltante\n\n1. **Condición de llenado del tanque:** ¿Cuándo debe *detenerse* la bomba? El cliente solo menciona cuándo arrancar (tanque vacío), pero no define el nivel de parada. ¿Existe un sensor de tanque lleno o se para solo con el botón manual?\n\n2. **Naturaleza del sensor de pozo seco:** ¿El sensor indica nivel bajo de forma continua o es un interlock de protección que requiere reconocimiento (reset) manual antes de permitir un nuevo arranque?\n\n3. **Comportamiento del pulsador de paro:** ¿El paro manual es temporal (la bomba puede volver a arrancar sola en el siguiente ciclo si el tanque sigue vacío) o debe bloquearse hasta que el operador lo rearme explícitamente?\n\n4. **Condiciones que activan la lámpara de alarma:** ¿La alarma enciende solo por pozo seco, o también por falla eléctrica del motor (sobrecarga, disyuntor disparado)? ¿Debe incluir una alarma sonora además de la visual?\n\n5. **Reconocimiento (ACK) de alarma:** ¿La lámpara se apaga sola cuando desaparece la causa, o requiere que el operador la reconozca con un botón?\n\n6. **Protección eléctrica del motor:** ¿Existe guardamotor o relé térmico cuya señal deba integrarse al PLC como entrada de falla?\n\n7. **Retardos de tiempo:** ¿Se requiere un retardo al arranque (anti-golpe de ariete), un tiempo mínimo de funcionamiento o un tiempo mínimo de parada entre arranques consecutivos?\n\n8. **Modo de operación:** ¿Se contempla un selector Manual/Automático, o la operación es siempre automática con solo el paro de emergencia?\n\n9. **Tipo de señal de los sensores:** ¿Los sensores de nivel son digitales (flotador, electrodo) o analógicos (presión, ultrasonido con umbral configurable)?\n\n10. **Requisitos de registro o HMI:** ¿Se necesita llevar conteo de horas de funcionamiento, historial de alarmas o visualización en pantalla?",
     "evaluador2": false
    },
    {
     "codigo": "C2-169",
     "texto": "**1. Tabla de Entradas y Salidas**\n\n| Nombre propuesto | Tipo IEC 61131-3 | E/S | Descripción |\n| :--- | :--- | :--- | :--- |\n| `di_TanqueVacio` | BOOL | Entrada | Sensor de nivel bajo del tanque superior (Activo cuando el tanque está vacío). |\n| `di_PozoVacio` | BOOL | Entrada | Sensor de nivel bajo del pozo (Activo cuando el pozo se queda sin agua). |\n| `di_BotonParada` | BOOL | Entrada | Botón o interruptor para apagar la bomba a voluntad del usuario. |\n| `di_FallaTermica` | BOOL | Entrada | Señal de protección del motor (guardamotor/relé térmico) para detectar si la bomba sufre una falla eléctrica. |\n| `do_ComandoBomba` | BOOL | Salida | Señal de control hacia el contactor o variador para arrancar la bomba. |\n| `do_LuzAlarma` | BOOL | Salida | Luz piloto que avisa cuando hay una condición de falla (pozo vacío o falla térmica). |\n\n**2. Tipo de POU recomendado y justificación**\n\n*   **Tipo recomendado:** `FUNCTION_BLOCK` (Bloque de Función).\n*   **Justificación:** El control de esta bomba requiere retención de estado (memoria interna). Aunque el cliente lo describe de forma sencilla, en la práctica se necesitará memorizar estados, como mantener la bomba encendida después de que el tanque deje de estar \"vacío\" (histéresis) o enclavar una señal de alarma hasta que un operador la reconozca. Un `FUNCTION_BLOCK` permite conservar estas variables de estado entre los ciclos de scan del PLC y, además, permite instanciar el código fácilmente si el cliente decide agregar más bombas o pozos en el futuro.\n\n**3. Ambigüedades e información faltante a aclarar con el cliente**\n\n1.  **Condición de parada automática:** El cliente indica que la bomba arranca cuando el tanque está vacío, pero no especifica cuándo se detiene. ¿Existe un sensor de \"tanque lleno\" para detenerla automáticamente y evitar que el agua se desborde, o espera apagarla siempre con el botón manual?\n2.  **Definición de \"algo ande mal\":** ¿La luz de alarma debe encenderse únicamente cuando el pozo se queda sin agua, o el sistema eléctrico cuenta con protecciones (como un relé térmico) que también deban disparar esta luz si la bomba se atasca o sobrecalienta?\n3.  **Rearme (Reset) del sistema:** Si la bomba se detiene por protección porque el pozo se quedó sin agua, ¿debe arrancar sola de nuevo en cuanto el pozo recupere su nivel de agua, o por seguridad requiere que una persona presione un botón de \"reinicio/reset\" tras la falla?\n4.  **Comportamiento del botón de apagado:** ¿Es un interruptor de posición fija (selector Automático/Apagado) o un pulsador momentáneo? Si se apaga con el botón, ¿cómo se vuelve a habilitar el sistema para que arranque sola de nuevo?\n5.  **Naturaleza de los contactos (Seguridad):** Es necesario definir si los sensores de nivel y el botón de parada serán Normalmente Abiertos (NO) o Normalmente Cerrados (NC). Por estándar de seguridad, los botones de parada y las señales de falla deben ser NC (lógica a prueba de fallos o rotura de cable).",
     "evaluador2": false
    },
    {
     "codigo": "C2-111",
     "texto": "1. Tabla de entradas y salidas:\n\n| Nombre      | Tipo de dato | Descripción                                           |\n|-------------|--------------|-------------------------------------------------------|\n| tanqueVacio | BOOL         | Indica si el tanque de arriba está vacío              |\n| pozoVacio   | BOOL         | Indica si el pozo está sin agua                       |\n| btnApagar   | BOOL         | Botón para apagar manualmente la bomba                |\n| bombaPozo   | BOOL         | Salida para controlar el estado de la bomba del pozo  |\n| luzAlarma   | BOOL         | Luz indicadora de alarma cuando hay un problema       |\n\n2. Tipo de POU recomendado:\n\nRecomendaría usar un FUNCTION_BLOCK. La razón es que el control de la bomba del pozo es una funcionalidad que puede necesitar encapsularse y reutilizarse en diferentes partes del sistema o en otros proyectos. Un FUNCTION_BLOCK permite manejar estados internos y lógica compleja, lo cual es adecuado para este tipo de control que involucra múltiples condiciones y acciones.\n\n3. Lista de ambigüedades o información faltante:\n\n- ¿Qué se considera un \"problema\" que debe activar la luz de alarma? ¿Es solo cuando el pozo está vacío y el tanque está vacío al mismo tiempo, o hay otras condiciones?\n- ¿Qué debe suceder si el tanque está vacío, pero el pozo también está vacío? ¿La bomba debe permanecer apagada y la luz de alarma encenderse?\n- ¿Cómo se debe comportar el sistema si el botón de apagado está presionado mientras el tanque está vacío y el pozo tiene agua?\n- ¿Existen condiciones de seguridad adicionales que deban considerarse, como un tiempo de espera antes de volver a intentar encender la bomba si el pozo estaba vacío?\n- ¿Qué debe suceder si el tanque se llena mientras la bomba está funcionando? ¿Debe apagarse automáticamente o continuar hasta que se presione el botón de apagado?\n- ¿Hay algún requisito de tiempo de respuesta específico para la activación o desactivación de la bomba o la luz de alarma?",
     "evaluador2": false
    },
    {
     "codigo": "C2-158",
     "texto": "1. **Tabla de entradas y salidas:**\n\n   | Nombre       | Tipo de dato | Descripción                                           |\n   |--------------|--------------|-------------------------------------------------------|\n   | tankEmpty    | BOOL         | Indica si el tanque de arriba está vacío              |\n   | wellEmpty    | BOOL         | Indica si el pozo está sin agua                       |\n   | btnOff       | BOOL         | Botón para apagar manualmente la bomba                |\n   | pump         | BOOL         | Salida para controlar el estado de la bomba del pozo  |\n   | alarmLight   | BOOL         | Luz de alarma para indicar problemas                  |\n\n2. **Tipo de POU recomendado:**\n\n   Recomendaría usar un **FUNCTION_BLOCK**. La razón es que un FUNCTION_BLOCK es adecuado para encapsular la lógica de control de la bomba, ya que puede mantener estados internos y gestionar múltiples entradas y salidas. Además, permite reutilizar el bloque en diferentes partes del programa o en otros proyectos si es necesario.\n\n3. **Lista de ambigüedades o información faltante:**\n\n   - ¿Qué condiciones específicas deben activar la luz de alarma? ¿Solo cuando el pozo está vacío y el tanque también, o hay otras condiciones?\n   - ¿Qué debe suceder si el tanque está vacío pero el pozo tiene agua y el botón está presionado? ¿Debe la bomba apagarse inmediatamente o continuar hasta que el botón se suelte?\n   - ¿Existe un tiempo de retardo deseado para el encendido o apagado de la bomba?\n   - ¿Qué sucede si el tanque se llena mientras la bomba está funcionando? ¿Debe apagarse automáticamente?\n   - ¿Hay alguna condición en la que la bomba deba encenderse manualmente, independientemente del estado del tanque o del pozo?\n   - ¿Qué acciones deben tomarse si la luz de alarma se activa? ¿Debe la bomba detenerse automáticamente?",
     "evaluador2": false
    },
    {
     "codigo": "C2-167",
     "texto": "# Análisis de Requisitos – Control de Bomba de Pozo\n\n---\n\n## 1. Tabla de Entradas y Salidas\n\n### Entradas (Inputs)\n\n| Nombre | Tipo IEC 61131-3 | Descripción |\n|---|---|---|\n| `LS_TANK_EMPTY` | `BOOL` | Sensor de nivel bajo del tanque superior (TRUE = tanque vacío, solicita arranque) |\n| `LS_TANK_FULL` | `BOOL` | Sensor de nivel alto del tanque superior (TRUE = tanque lleno, solicita paro) |\n| `LS_WELL_DRY` | `BOOL` | Sensor de nivel mínimo del pozo (TRUE = sin agua, inhibe arranque) |\n| `PB_STOP` | `BOOL` | Pulsador de paro manual (TRUE = operador solicita detener la bomba) |\n| `FB_PUMP_FAULT` | `BOOL` | Señal de falla del arrancador/guardamotor de la bomba (TRUE = falla activa) |\n\n### Salidas (Outputs)\n\n| Nombre | Tipo IEC 61131-3 | Descripción |\n|---|---|---|\n| `Q_PUMP` | `BOOL` | Comando de arranque de la bomba (TRUE = bomba en marcha) |\n| `Q_ALARM_LIGHT` | `BOOL` | Luz de alarma/aviso de condición anormal (TRUE = luz encendida) |\n\n---\n\n## 2. Tipo de POU Recomendado\n\n**Recomendación: `FUNCTION_BLOCK`**\n\n**Justificación:**\n- El control de la bomba requiere **retención de estado** (la bomba debe permanecer encendida o apagada entre ciclos de scan), lo cual es la característica definitoria de un Function Block frente a una FUNCTION.\n- Permite instanciar el mismo bloque si en el futuro el cliente agrega más bombas o pozos, reutilizando la lógica sin duplicar código.\n- A diferencia de un `PROGRAM`, el `FUNCTION_BLOCK` es encapsulable, testeable de forma aislada y puede ser llamado desde un `PROGRAM` principal que gestione otras partes de la instalación.\n\n---\n\n## 3. Ambigüedades e Información Faltante\n\n1. **Lógica de los sensores de nivel:** ¿Los sensores son normalmente abiertos (NA) o normalmente cerrados (NC)? ¿El TRUE indica presencia de agua o ausencia? Esto es crítico para no invertir la lógica de seguridad.\n\n2. **Condición de paro por tanque lleno:** El cliente solo mencionó arranque cuando el tanque está vacío, pero no especificó cuándo debe *apagarse* la bomba. ¿Se detiene al detectar nivel alto, por tiempo, o manualmente?\n\n3. **Tipo de pulsador de paro:** ¿El botón de paro es de acción momentánea o de enclavamiento (tipo hongo con retención)? ¿Debe requerir rearme manual para volver a arrancar?\n\n4. **Naturaleza de la \"luz de aviso\":** ¿Qué condiciones específicas deben activarla? ¿Solo pozo seco, también falla eléctrica, también paro manual? ¿Debe parpadear o permanecer fija?\n\n5. **Protección eléctrica de la bomba:** ¿Existe un guardamotor o arrancador con señal de falla disponible? ¿Debe el PLC leer esa falla y bloquear el rearme automático?\n\n6. **Rearme tras condición de falla:** Cuando el pozo recupera nivel o se corrige una falla, ¿la bomba debe arrancar automáticamente o esperar confirmación manual del operador?\n\n7. **Retardo en el arranque:** ¿Se requiere un tiempo de espera antes de arrancar (para proteger la bomba de arranques frecuentes) o antes de declarar el pozo como seco?\n\n8. **Fuente de alimentación y modo de falla:** Si el PLC pierde energía o comunicación, ¿la bomba debe quedar encendida o apagada por seguridad (fail-safe state)?",
     "evaluador2": false
    },
    {
     "codigo": "C2-105",
     "texto": "1. **Tabla de entradas y salidas:**\n\n   | Nombre         | Tipo de dato IEC 61131-3 | Descripción                                           |\n   |----------------|--------------------------|-------------------------------------------------------|\n   | `StartButton`  | `BOOL`                   | Botón para iniciar manualmente la bomba.              |\n   | `StopButton`   | `BOOL`                   | Botón para detener manualmente la bomba.              |\n   | `TankEmpty`    | `BOOL`                   | Sensor que indica si el tanque de arriba está vacío.  |\n   | `WellEmpty`    | `BOOL`                   | Sensor que indica si el pozo está sin agua.           |\n   | `PumpRunning`  | `BOOL`                   | Salida que controla el estado de la bomba.            |\n   | `FaultLight`   | `BOOL`                   | Salida que enciende una luz cuando hay un fallo.      |\n\n2. **Tipo de POU recomendado:**\n\n   Recomendaría usar un `FUNCTION_BLOCK`. La razón es que un FUNCTION_BLOCK es adecuado para encapsular la lógica de control que puede incluir estados internos y puede ser reutilizado fácilmente si se necesita aplicar la misma lógica a múltiples bombas o sistemas similares en el futuro. Además, permite mantener el estado entre ejecuciones, lo cual es útil para manejar el estado de la bomba y las condiciones de fallo.\n\n3. **Lista de ambigüedades o información faltante:**\n\n   - ¿Cuál es el comportamiento esperado si el tanque de arriba se llena mientras la bomba está funcionando? ¿Debe detenerse automáticamente?\n   - ¿Qué condiciones específicas deben activar la luz de fallo? ¿Solo cuando el pozo está vacío y la bomba intenta arrancar, o hay otras condiciones?\n   - ¿Debe haber algún tipo de retardo o temporización al arrancar o detener la bomba para evitar ciclos de encendido/apagado rápidos?\n   - ¿Qué prioridad tienen los botones manuales en comparación con las condiciones automáticas? Por ejemplo, si el botón de parada se presiona, ¿debe detenerse la bomba inmediatamente incluso si el tanque está vacío?\n   - ¿Existen condiciones de seguridad adicionales que deban considerarse, como sobrecalentamiento de la bomba o mantenimiento programado?",
     "evaluador2": false
    },
    {
     "codigo": "C2-187",
     "texto": "1. Tabla de entradas y salidas:\n\n| Nombre       | Tipo de dato | Descripción                                                  |\n|--------------|--------------|--------------------------------------------------------------|\n| tanqueVacio  | BOOL         | Indica si el tanque de arriba está vacío                     |\n| pozoSinAgua  | BOOL         | Indica si el pozo está sin agua                              |\n| btnApagar    | BOOL         | Botón para apagar manualmente la bomba                       |\n| bombaPozo    | BOOL         | Salida para controlar el estado de la bomba del pozo         |\n| luzAlarma    | BOOL         | Luz indicadora de que algo está mal (pozo sin agua)          |\n\n2. Tipo de POU recomendado: FUNCTION_BLOCK\n\nJustificación: Un FUNCTION_BLOCK es adecuado porque encapsula el comportamiento de control de la bomba del pozo, permitiendo gestionar múltiples estados y condiciones (como el estado del tanque, el pozo y el botón de apagado). Además, facilita la reutilización del bloque en diferentes partes del programa o en otros proyectos.\n\n3. Lista de ambigüedades o información faltante:\n\n- ¿Qué debe suceder si el tanque está vacío y el pozo tiene agua, pero el botón de apagado está activado? ¿Debe la bomba permanecer apagada?\n- ¿Qué condiciones específicas deben activar la luz de alarma? ¿Solo cuando el pozo está sin agua o también en otras situaciones?\n- ¿Debe haber algún tipo de retardo o temporización en el encendido o apagado de la bomba para evitar ciclos rápidos de encendido/apagado?\n- ¿Existen otras condiciones de seguridad o fallos que deban ser considerados para el control de la bomba?\n- ¿Cómo se debe manejar la situación cuando el tanque se llena? ¿Debe la bomba apagarse automáticamente?",
     "evaluador2": true
    },
    {
     "codigo": "C2-171",
     "texto": "# Análisis de requisitos: Control de bomba de pozo\n\n---\n\n## 1. Tabla de entradas y salidas\n\n| # | Nombre propuesto | Dirección E/S | Tipo IEC 61131-3 | Descripción |\n|---|-----------------|---------------|------------------|-------------|\n| 1 | `sensorTanqueVacio` | Entrada | `BOOL` | Sensor de nivel bajo del tanque superior (TRUE = tanque vacío) |\n| 2 | `sensorPozoSinAgua` | Entrada | `BOOL` | Sensor de nivel mínimo del pozo (TRUE = pozo sin agua) |\n| 3 | `btnParo` | Entrada | `BOOL` | Botón de paro manual de la bomba |\n| 4 | `bomba` | Salida | `BOOL` | Activación del contactor/arrancador de la bomba |\n| 5 | `luzFalla` | Salida | `BOOL` | Luz de aviso de condición anormal |\n\n---\n\n## 2. Tipo de POU recomendado\n\n**FUNCTION_BLOCK**\n\n**Justificación:** El control requiere conservar estado entre ciclos de scan (por ejemplo, el enclavamiento de paro manual o el historial de falla), lo cual exige memoria interna persistente. Un `FUNCTION_BLOCK` permite instanciar ese estado de forma encapsulada y reutilizable, a diferencia de una `FUNCTION` (sin estado) o un `PROGRAM` (único, global y menos reutilizable si hubiera más de un pozo).\n\n---\n\n## 3. Ambigüedades e información faltante\n\n1. **Lógica de los sensores:** ¿Los sensores de nivel son normalmente abiertos o normalmente cerrados? ¿TRUE significa nivel presente o nivel ausente? Esto afecta directamente la lógica de activación.\n\n2. **Condición de \"tanque lleno\":** ¿Existe un sensor de nivel alto del tanque para detener la bomba cuando el tanque se llene, o solo se detiene con el botón de paro manual?\n\n3. **Enclavamiento por pozo seco:** Si la bomba no arrancó por falta de agua en el pozo y luego el pozo se recupera, ¿debe arrancar automáticamente o requiere un reset manual?\n\n4. **Comportamiento del botón de paro:** ¿Es un paro momentáneo (el sistema puede volver a arrancar automáticamente en el siguiente ciclo) o un paro con enclavamiento que requiere acción manual para reanudar?\n\n5. **Definición de \"algo ande mal\":** ¿Qué condiciones activan la luz de falla? ¿Solo pozo seco, o también incluye falla eléctrica de la bomba, sobrecarga térmica, ausencia de flujo, u otras alarmas externas?\n\n6. **Señal de falla de la bomba:** ¿El arrancador o guardamotor dispone de un contacto de falla (térmico, sobrecarga) que deba conectarse como entrada al PLC?\n\n7. **Prioridades entre condiciones:** Si simultáneamente el tanque está vacío y el pozo está seco, ¿cuál condición tiene prioridad en la lógica y en la indicación visual?\n\n8. **Temporización de arranque:** ¿Se requiere algún retardo antes de arrancar (anti-rebote de sensores, tiempo de espera tras un paro) para proteger la bomba?\n\n9. **Tipo de arranque:** ¿La bomba arranca directo a línea o mediante variador/arrancador suave? Esto puede requerir señales adicionales de habilitación o retroalimentación.\n\n10. **Rearme de la luz de falla:** ¿La luz de falla se apaga sola al desaparecer la condición, o requiere un botón de reconocimiento/reset explícito?",
     "evaluador2": false
    },
    {
     "codigo": "C2-150",
     "texto": "**1. Tabla de entradas y salidas**\n\n| Nombre Propuesto | Tipo de Dato | Descripción |\n| :--- | :--- | :--- |\n| `di_TanqueVacio` | BOOL | Entrada digital. Sensor de nivel bajo en el tanque superior; indica que el tanque está vacío y requiere llenado. |\n| `di_PozoSinAgua` | BOOL | Entrada digital. Sensor de nivel en el pozo; indica que no hay agua suficiente para bombear (protección contra trabajo en seco). |\n| `di_BotonParo` | BOOL | Entrada digital. Botón o interruptor manual para apagar o deshabilitar el funcionamiento de la bomba. |\n| `do_BombaArranque` | BOOL | Salida digital. Señal de mando hacia el contactor o relé que enciende el motor de la bomba. |\n| `do_LuzAlarma` | BOOL | Salida digital. Señal que enciende la luz piloto para notificar una anomalía en el sistema. |\n\n*(Nota: Se asume el prefijo `di_` para Digital Input y `do_` para Digital Output).*\n\n**2. Tipo de POU recomendado**\n\nRecomiendo utilizar un **FUNCTION_BLOCK** (Bloque de Función). \n\n*Justificación:* El control de esta bomba requiere retener estados en la memoria entre los ciclos de escaneo (scans) del PLC. Por ejemplo, el sistema necesitará \"recordar\" que la bomba está en ciclo de llenado, o mantener enclavada una alarma. Una *FUNCTION* no posee memoria interna para retener estos estados. Aunque se podría usar un *PROGRAM*, encapsular esta lógica en un *FUNCTION_BLOCK* es la mejor práctica de programación estructurada, ya que permite reutilizar el código fácilmente si el cliente decide agregar más bombas o pozos en el futuro, instanciando el bloque varias veces.\n\n**3. Ambigüedades e información faltante a aclarar con el cliente**\n\n1. **Condición de paro por tanque lleno:** El cliente indica que la bomba arranca cuando el tanque está vacío, pero no menciona cuándo debe detenerse. ¿Existe un sensor de \"tanque lleno\" (nivel alto) o el llenado se controla mediante un temporizador?\n2. **Comportamiento del botón de apagado:** ¿Es un interruptor fijo (tipo selector manual/auto) o un botón pulsador momentáneo? Si es un pulsador que apaga la bomba, ¿cómo se vuelve a encender o a poner en modo automático? (No se menciona un botón de \"Arranque\").\n3. **Definición de \"algo ande mal\" (Condiciones de alarma):** ¿La luz de alarma solo debe encenderse cuando el pozo se queda sin agua, o el sistema contará con otras protecciones físicas que deban monitorearse (por ejemplo, un relé térmico de sobrecarga del motor o un fallo eléctrico)?\n4. **Reinicio (Reset) de la alarma:** Si la luz de alarma se enciende, ¿se apaga automáticamente cuando el problema desaparece (ej. el pozo vuelve a tener agua), o se requiere que un operador presione un botón de \"Reset\" para confirmar que vio la falla?\n5. **Lógica de recuperación del pozo:** Si la bomba se detiene por falta de agua en el pozo, ¿debe arrancar sola en cuanto el sensor detecte un mínimo de agua? (Esto podría causar que la bomba arranque y pare continuamente, dañándola. Sería recomendable preguntar si el pozo tiene un sensor de nivel alto o si se debe agregar un tiempo de espera).\n6. **Estado lógico de los sensores (Seguridad):** ¿Los sensores de nivel y el botón de paro son contactos Normalmente Abiertos (NO) o Normalmente Cerrados (NC)? Por seguridad (Fail-Safe), el botón de paro y el sensor de presencia de agua en el pozo deberían ser NC.",
     "evaluador2": false
    },
    {
     "codigo": "C2-152",
     "texto": "1. Tabla de entradas y salidas\n\n| Nombre | Tipo de dato | E/S | Descripción |\n| :--- | :--- | :--- | :--- |\n| `snsTanqueVacio` | BOOL | Entrada | Sensor que indica que el tanque superior está vacío. |\n| `snsPozoVacio` | BOOL | Entrada | Sensor que indica que el pozo no tiene agua (protección de trabajo en seco). |\n| `btnParo` | BOOL | Entrada | Botón para apagar manualmente la bomba. |\n| `cmdBomba` | BOOL | Salida | Señal de mando para activar el contactor/motor de la bomba. |\n| `luzAlarma` | BOOL | Salida | Luz piloto para avisar de un fallo o condición anormal. |\n\n2. Tipo de POU recomendado\n\n**FUNCTION_BLOCK**\n*Justificación:* El sistema requiere memoria para almacenar estados internos. Por ejemplo, si se presiona el botón de apagado, el sistema debe \"recordar\" mantenerse apagado y no arrancar automáticamente aunque el tanque esté vacío. Además, la gestión de alarmas suele requerir enclavamientos (latches). Una FUNCTION no conserva estados entre ciclos de scan, por lo que un FUNCTION_BLOCK es la estructura ideal y reutilizable para este propósito.\n\n3. Ambigüedades o información faltante a aclarar con el cliente\n\n*   **Condición de parada por nivel:** El cliente indica que la bomba arranca cuando el tanque está vacío, pero no especifica cuándo debe detenerse. ¿Existe un sensor de \"tanque lleno\" o se detiene tras un tiempo determinado?\n*   **Reinicio tras apagado manual:** Si se usa el botón para apagar la bomba, ¿cómo se vuelve a habilitar el modo automático? ¿Se necesita un botón adicional de \"Arranque/Auto\" o un interruptor selector de modos (Manual/Auto)?\n*   **Definición de \"algo ande mal\":** ¿La luz de alarma solo debe encenderse cuando el pozo se queda sin agua, o el sistema contará con otras protecciones físicas (como un relé térmico de sobrecarga del motor) que deban conectarse al PLC para disparar la alarma?\n*   **Reinicio de la alarma:** Cuando la luz de alarma se enciende, ¿debe apagarse automáticamente en cuanto el pozo vuelva a tener agua, o el operador debe presionar un botón de \"Reset/Acuse de recibo\" para apagarla?\n*   **Tipo de contactos (Hardware):** Es necesario definir si los sensores y el botón de paro serán Normalmente Abiertos (NO) o Normalmente Cerrados (NC) para programar la lógica de seguridad (fail-safe) correctamente.",
     "evaluador2": false
    },
    {
     "codigo": "C2-177",
     "texto": "1. **Tabla de entradas y salidas**\n\n| Nombre          | Tipo de dato | Descripción                                      |\n|-----------------|--------------|--------------------------------------------------|\n| tanqueVacio     | BOOL         | Indica si el tanque de arriba está vacío          |\n| pozoSeco        | BOOL         | Indica si el pozo está sin agua                   |\n| btnApagar       | BOOL         | Botón para apagar manualmente la bomba             |\n| bombaArrancada  | BOOL         | Indica si la bomba está arrancada                 |\n| luzAlerta       | BOOL         | Indica si hay un problema (luz de advertencia)     |\n\n2. **Tipo de POU recomendado**\n\nRecomendaría utilizar un **FUNCTION_BLOCK**. La razón es que un FUNCTION_BLOCK permite encapsular el estado interno de la bomba y sus comportamientos, lo que facilita la gestión de las condiciones de arranque y apagado, así como la lógica de la luz de advertencia. Además, un FUNCTION_BLOCK puede ser reutilizado y es adecuado para controlar dispositivos que tienen un estado persistente.\n\n3. **Lista de ambigüedades o información faltante**\n\n- **Tiempo de arranque automático**: ¿Cuánto tiempo debe esperar la bomba después de que el tanque esté vacío antes de arrancar?\n- **Tiempo de encendido máximo**: ¿Existe un límite de tiempo máximo que la bomba debe estar encendida antes de apagarse automáticamente?\n- **Condición de alerta específica**: ¿Qué condiciones específicas deben cumplirse para encender la luz de advertencia? Por ejemplo, ¿solo cuando la bomba se quema o también en otras situaciones?\n- **Prioridad de comandos**: ¿Cuál tiene prioridad, el botón de apagado manual o las condiciones de arranque automático?\n- **Estado inicial de la bomba**: ¿Debería la bomba estar apagada o encendida al inicio del sistema?\n- **Control de temperatura**: ¿Existe algún sensor de temperatura que pueda detectar si la bomba se está quemando? ¿Cómo se manejaría esa información?",
     "evaluador2": false
    },
    {
     "codigo": "C2-132",
     "texto": "# Análisis de requisitos: Control de bomba de pozo\n\n---\n\n## 1. Tabla de entradas y salidas propuestas\n\n| # | Nombre | Dirección sugerida | Tipo IEC 61131-3 | Descripción |\n|---|--------|--------------------|------------------|-------------|\n| **ENTRADAS** |\n| 1 | `sensorTanqueVacio` | `%IX0.0` | `BOOL` | Sensor de nivel bajo del tanque superior (TRUE = tanque vacío) |\n| 2 | `sensorPozoSinAgua` | `%IX0.1` | `BOOL` | Sensor de nivel mínimo del pozo (TRUE = pozo sin agua) |\n| 3 | `btnParo` | `%IX0.2` | `BOOL` | Botón de paro manual de la bomba |\n| **SALIDAS** |\n| 4 | `bomba` | `%QX0.0` | `BOOL` | Activación del contactor/variador de la bomba del pozo |\n| 5 | `luzFalla` | `%QX0.1` | `BOOL` | Piloto de aviso de condición anormal |\n\n---\n\n## 2. Tipo de POU recomendado\n\n**FUNCTION_BLOCK**\n\n**Justificación:** El control de la bomba requiere conservar estado interno entre ciclos de scan (por ejemplo, el enclavamiento de marcha, el historial de fallas o el tiempo de funcionamiento). Un `FUNCTION` no retiene estado y un `PROGRAM` es menos reutilizable; el `FUNCTION_BLOCK` permite instanciar el mismo bloque para varios pozos o tanques si la instalación crece, y encapsula correctamente la lógica con su memoria propia.\n\n---\n\n## 3. Ambigüedades e información faltante a aclarar con el cliente\n\n1. **Lógica de los sensores:** ¿Los sensores de nivel son normalmente abiertos o normalmente cerrados? ¿El sensor activa la señal cuando *detecta* agua o cuando *no* la detecta? Esto es crítico para no invertir la lógica de protección.\n\n2. **Condición de \"tanque lleno\":** ¿Existe un sensor de nivel alto del tanque superior para detener la bomba cuando el tanque se llene, o solo hay sensor de nivel bajo?\n\n3. **Rearranque tras paro manual:** Después de pulsar el botón de paro, ¿la bomba debe volver a arrancar automáticamente cuando el tanque vuelva a estar vacío, o se requiere un botón de marcha manual para reanudar?\n\n4. **Qué condiciones activan la luz de falla:** ¿Solo el pozo sin agua, o también otras situaciones como sobrecarga del motor, paro de emergencia o falla de sensor?\n\n5. **Protección por sobrecarga:** ¿El PLC recibirá la señal de disparo del relé térmico o guardamotor? ¿Debe incluirse en la lógica de enclavamiento y de falla?\n\n6. **Temporización de arranque:** ¿Se requiere un retardo antes de arrancar (para evitar arranques por falsas lecturas del sensor) o un tiempo mínimo de funcionamiento antes de permitir el paro automático?\n\n7. **Reconocimiento de falla:** ¿La luz de falla debe apagarse sola cuando desaparece la causa, o requiere un botón de reconocimiento (reset) manual?\n\n8. **Tipo de botón de paro:** ¿Es un pulsador momentáneo (normalmente abierto) o un selector con enclavamiento mecánico? ¿Debe funcionar como parada de emergencia certificada o es solo un paro operativo?",
     "evaluador2": true
    }
   ]
  }
 }
}